timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-06-29 00:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.2486765627968443,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.2486765627968443,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G71F320Pp1,G71F320,1.0,15.0,0.0,15.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,4.498710593212175,0.0,100.0,0.0,green,none
2017-06-29 00:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.443099435488729,0.000414768795076,100.0,0.0,green,none
2017-06-29 00:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.443099435488729,0.000414768795076,100.0,0.0,green,none
2017-06-29 00:30:00,G71F320Pp1,G71F320,1.0,30.0,0.0,30.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,7.821349532480015,0.0095248982925678,100.0,0.0,green,none
2017-06-29 00:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.6109487321756791,0.000414768795076,100.0,0.0,green,none
2017-06-29 00:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.6109487321756791,0.000414768795076,100.0,0.0,green,none
2017-06-29 00:45:00,G71F320Pp1,G71F320,1.0,45.0,0.0,45.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 00:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,10.770189079208444,0.0095248982925678,100.0,0.0,green,none
2017-06-29 01:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.7644595379363581,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.7644595379363581,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:00:00,G71F320Pp1,G71F320,1.0,60.0,0.0,60.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,13.649727997709885,0.0095248982925678,100.0,0.0,green,none
2017-06-29 01:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.8870375701628374,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.8870375701628374,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:15:00,G71F320Pp1,G71F320,1.0,75.0,0.0,75.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,16.298522264736235,0.0095248982925678,100.0,0.0,green,none
2017-06-29 01:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,0.9974993552361624,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,0.9974993552361624,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:30:00,G71F320Pp1,G71F320,1.0,90.0,0.0,90.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,19.18909211722861,0.0095248982925678,100.0,0.0,green,none
2017-06-29 01:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.1031998910917231,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.1031998910917231,0.000414768795076,100.0,0.0,green,none
2017-06-29 01:45:00,G71F320Pp1,G71F320,1.0,105.0,0.0,105.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 01:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,21.902997162609683,0.0095248982925678,100.0,0.0,green,none
2017-06-29 02:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.2050735418673342,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.2050735418673342,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:00:00,G71F320Pp1,G71F320,1.0,120.0,0.0,120.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,24.36814058612608,0.0095248982925678,100.0,0.0,green,none
2017-06-29 02:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.2941502635302051,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.2941502635302051,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:15:00,G71F320Pp1,G71F320,1.0,135.0,0.0,135.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,26.36894643070157,0.0095248982925678,100.0,0.0,green,none
2017-06-29 02:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.3771760004823117,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.3771760004823117,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:30:00,G71F320Pp1,G71F320,1.0,150.0,0.0,150.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,27.72790631351352,0.0095248982925678,100.0,0.0,green,none
2017-06-29 02:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.4579425628285518,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.4579425628285518,0.000414768795076,100.0,0.0,green,none
2017-06-29 02:45:00,G71F320Pp1,G71F320,1.0,165.0,0.0,165.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 02:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,28.772691042446457,0.0095248982925678,100.0,0.0,green,none
2017-06-29 03:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.536923819482096,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.536923819482096,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:00:00,G71F320Pp1,G71F320,1.0,180.0,0.0,180.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,29.718180887665724,0.0095248982925678,100.0,0.0,green,none
2017-06-29 03:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.6126350821329098,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.6126350821329098,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:15:00,G71F320Pp1,G71F320,1.0,195.0,0.0,195.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.332971660701386,0.0095248982925678,100.0,0.0,green,none
2017-06-29 03:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.6863288533113818,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.6863288533113818,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:30:00,G71F320Pp1,G71F320,1.0,210.0,0.0,210.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0095248982925678,100.0,0.0,green,none
2017-06-29 03:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.7588635076599115,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.7588635076599115,0.000414768795076,100.0,0.0,green,none
2017-06-29 03:45:00,G71F320Pp1,G71F320,1.0,225.0,0.0,225.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 03:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 04:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.8304118749308065,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.8304118749308065,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:00:00,G71F320Pp1,G71F320,1.0,240.0,0.0,240.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 04:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.902381924304939,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.902381924304939,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:15:00,G71F320Pp1,G71F320,1.0,255.0,0.0,255.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>255min
2017-06-29 04:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 04:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,1.9741944176196533,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,1.9741944176196533,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:30:00,G71F320Pp1,G71F320,1.0,270.0,0.0,270.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>270min
2017-06-29 04:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 04:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.045389754488728,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.045389754488728,0.000414768795076,100.0,0.0,green,none
2017-06-29 04:45:00,G71F320Pp1,G71F320,1.0,285.0,0.0,285.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>285min
2017-06-29 04:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 04:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 05:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.116001437077138,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.116001437077138,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:00:00,G71F320Pp1,G71F320,1.0,300.0,0.0,300.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>300min
2017-06-29 05:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 05:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.20858729547351,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.20858729547351,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:15:00,G71F320Pp1,G71F320,1.0,315.0,0.0,315.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>315min
2017-06-29 05:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 05:30:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.3108106162840656,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.3108106162840656,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:30:00,G71F320Pp1,G71F320,1.0,330.0,0.0,330.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>330min
2017-06-29 05:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 05:45:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,0.5444410056858711,0.0016514710505804,100.0,0.0,green,none
2017-06-29 05:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,0.5444410056858711,0.0016514710505804,100.0,0.0,green,none
2017-06-29 05:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.41346476788338,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.41346476788338,0.000414768795076,100.0,0.0,green,none
2017-06-29 05:45:00,G71F320Pp1,G71F320,1.0,345.0,0.0,345.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>345min
2017-06-29 05:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 05:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0350531806368653,100.0,0.0,green,none
2017-06-29 06:00:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,4.281754972021814,0.011336519031219,100.0,0.0,green,none
2017-06-29 06:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,4.281754972021814,0.011336519031219,100.0,0.0,green,none
2017-06-29 06:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.5160648571378985,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.5160648571378985,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:00:00,G71F320Pp1,G71F320,1.0,360.0,0.0,360.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>360min
2017-06-29 06:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 06:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 06:15:00,G70F11Pp1,G70F11,0.0,0.0,0.0,0.0,8.672586870725192,0.0133188567594002,100.0,0.0,green,none
2017-06-29 06:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,8.672586870725192,0.0133188567594002,100.0,0.0,green,none
2017-06-29 06:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.685233141931116,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.685233141931116,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:15:00,G71F320Pp1,G71F320,1.0,375.0,0.0,375.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>375min
2017-06-29 06:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 06:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 06:30:00,G70F11Pp1,G70F11,1.0,15.0,0.0,15.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 06:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 06:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,2.878523229139133,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,2.878523229139133,0.000414768795076,100.0,0.0,green,none
2017-06-29 06:30:00,G71F320Pp1,G71F320,1.0,390.0,0.0,390.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>390min
2017-06-29 06:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 06:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 06:45:00,G70F11Pp1,G70F11,1.0,30.0,0.0,30.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 06:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 06:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,3.0743311720945363,0.0004177236116381,100.0,0.0,green,none
2017-06-29 06:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,3.0743311720945363,0.0004177236116381,100.0,0.0,green,none
2017-06-29 06:45:00,G71F320Pp1,G71F320,1.0,405.0,0.0,405.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>405min
2017-06-29 06:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 06:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 07:00:00,G70F11Pp1,G70F11,1.0,45.0,0.0,45.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,3.272399491536524,0.0004225457481429,100.0,0.0,green,none
2017-06-29 07:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,3.272399491536524,0.0004225457481429,100.0,0.0,green,none
2017-06-29 07:00:00,G71F320Pp1,G71F320,1.0,420.0,0.0,420.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>420min
2017-06-29 07:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 07:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 07:15:00,G70F11Pp1,G70F11,1.0,60.0,0.0,60.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,3.49108145613246,0.0004665215244713,100.0,0.0,green,none
2017-06-29 07:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,3.49108145613246,0.0004665215244713,100.0,0.0,green,none
2017-06-29 07:15:00,G71F320Pp1,G71F320,1.0,435.0,0.0,435.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>435min
2017-06-29 07:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 07:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 07:30:00,G70F11Pp1,G70F11,1.0,75.0,0.0,75.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,3.719580339069096,0.0004874642835981,100.0,0.0,green,none
2017-06-29 07:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,3.719580339069096,0.0004874642835981,100.0,0.0,green,none
2017-06-29 07:30:00,G71F320Pp1,G71F320,1.0,450.0,0.0,450.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>450min
2017-06-29 07:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 07:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 07:45:00,G70F11Pp1,G70F11,1.0,90.0,0.0,90.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 07:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,3.954647015765738,0.0005014755769528,100.0,0.0,green,none
2017-06-29 07:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,3.954647015765738,0.0005014755769528,100.0,0.0,green,none
2017-06-29 07:45:00,G71F320Pp1,G71F320,1.0,465.0,0.0,465.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>465min
2017-06-29 07:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 07:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 08:00:00,G70F11Pp1,G70F11,1.0,105.0,0.0,105.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,4.199090716921193,0.0005214798957983,100.0,0.0,green,none
2017-06-29 08:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,4.199090716921193,0.0005214798957983,100.0,0.0,green,none
2017-06-29 08:00:00,G71F320Pp1,G71F320,1.0,480.0,0.0,480.0,0.0,0.0,95.0,0.050000000000000044,green,continuous runtime>480min
2017-06-29 08:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 08:00:00,G80F13Pp1,G80F13,1.0,15.0,0.0,15.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 08:15:00,G70F11Pp1,G70F11,1.0,120.0,0.0,120.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,4.463773306979026,0.0005646561921233,100.0,0.0,green,none
2017-06-29 08:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,4.463773306979026,0.0005646561921233,100.0,0.0,green,none
2017-06-29 08:15:00,G71F320Pp1,G71F320,1.0,495.0,0.0,495.0,0.0,0.0,88.0,0.12,green,continuous runtime>495min
2017-06-29 08:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 08:15:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 08:30:00,G70F11Pp1,G70F11,1.0,135.0,0.0,135.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:30:00,G71F12Pp1,G71F12,1.0,15.0,0.0,15.0,4.463773306979026,0.0028805609055161,100.0,0.0,green,none
2017-06-29 08:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,4.463773306979026,0.0028805609055161,100.0,0.0,green,none
2017-06-29 08:30:00,G71F320Pp1,G71F320,1.0,510.0,0.0,510.0,0.0,0.0,88.0,0.12,green,continuous runtime>510min
2017-06-29 08:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 08:30:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 08:45:00,G70F11Pp1,G70F11,1.0,150.0,0.0,150.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 08:45:00,G71F12Pp1,G71F12,1.0,15.0,0.0,0.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 08:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 08:45:00,G71F320Pp1,G71F320,1.0,525.0,0.0,525.0,0.0,0.0,88.0,0.12,green,continuous runtime>525min
2017-06-29 08:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 08:45:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 09:00:00,G70F11Pp1,G70F11,1.0,165.0,0.0,165.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 09:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,13.200197141050934,0.0137337511533214,100.0,0.0,green,none
2017-06-29 09:00:00,G71F12Pp1,G71F12,2.0,30.0,0.0,15.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:00:00,G71F320Pp1,G71F320,1.0,540.0,0.0,540.0,0.0,0.0,88.0,0.12,green,continuous runtime>540min
2017-06-29 09:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,0.0,0.0,100.0,0.0,green,none
2017-06-29 09:00:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 09:15:00,G70F11Pp1,G70F11,1.0,180.0,0.0,180.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,15.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,30.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,15.0,4.951583190799651,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:15:00,G71F320Pp1,G71F320,1.0,555.0,0.0,555.0,0.0,0.0,88.0,0.12,green,continuous runtime>555min
2017-06-29 09:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,7.247265460730219,0.0321778586456421,100.0,0.0,green,none
2017-06-29 09:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,15.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 09:30:00,G70F11Pp1,G70F11,1.0,195.0,0.0,195.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:30:00,G70F11Pp2,G70F11,1.0,30.0,0.0,30.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,45.0,5.340345701620954,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,5.340345701620954,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:30:00,G71F320Pp1,G71F320,1.0,570.0,0.0,570.0,28.152933737402115,0.0683177858694291,88.0,0.12,green,continuous runtime>570min
2017-06-29 09:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,40.19730462534281,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 09:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 09:45:00,G70F11Pp1,G70F11,1.0,210.0,0.0,210.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:45:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 09:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 09:45:00,G71F320Pp1,G71F320,1.0,585.0,0.0,585.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>585min
2017-06-29 09:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 09:45:00,G80F13Pp1,G80F13,3.0,45.0,0.0,15.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 10:00:00,G70F11Pp1,G70F11,1.0,225.0,0.0,225.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:00:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:00:00,G71F320Pp1,G71F320,1.0,600.0,0.0,600.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>600min
2017-06-29 10:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 10:00:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 10:15:00,G70F11Pp1,G70F11,1.0,240.0,0.0,240.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:15:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:15:00,G71F320Pp1,G71F320,1.0,615.0,0.0,615.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>615min
2017-06-29 10:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 10:15:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 10:30:00,G70F11Pp1,G70F11,1.0,255.0,0.0,255.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>255min; level change rate>0.199m/min
2017-06-29 10:30:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:30:00,G71F320Pp1,G71F320,1.0,630.0,0.0,630.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>630min
2017-06-29 10:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 10:30:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 10:45:00,G70F11Pp1,G70F11,1.0,270.0,0.0,270.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>270min; level change rate>0.199m/min
2017-06-29 10:45:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 10:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 10:45:00,G71F320Pp1,G71F320,1.0,645.0,0.0,645.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>645min
2017-06-29 10:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 10:45:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.779551016617525,0.0434262566385255,100.0,0.0,green,none
2017-06-29 11:00:00,G70F11Pp1,G70F11,1.0,285.0,0.0,285.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>285min; level change rate>0.199m/min
2017-06-29 11:00:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 11:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 11:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 11:00:00,G71F320Pp1,G71F320,1.0,660.0,0.0,660.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>660min
2017-06-29 11:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,15.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 11:00:00,G80F13Pp1,G80F13,4.0,60.0,0.0,15.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 11:15:00,G70F11Pp1,G70F11,1.0,300.0,0.0,300.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>300min; level change rate>0.199m/min
2017-06-29 11:15:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 11:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 11:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0039212219910001,100.0,0.0,green,none
2017-06-29 11:15:00,G71F320Pp1,G71F320,1.0,675.0,0.0,675.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>675min
2017-06-29 11:15:00,G71F68Yp1,G71F68Y,1.0,30.0,0.0,30.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 11:15:00,G80F13Pp1,G80F13,4.0,60.0,0.0,0.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 11:30:00,G70F11Pp1,G70F11,1.0,315.0,0.0,315.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>315min; level change rate>0.199m/min
2017-06-29 11:30:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 11:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 11:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 11:30:00,G71F320Pp1,G71F320,1.0,690.0,0.0,690.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>690min
2017-06-29 11:30:00,G71F68Yp1,G71F68Y,1.0,45.0,0.0,45.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 11:30:00,G80F13Pp1,G80F13,5.0,75.0,0.0,15.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 11:45:00,G70F11Pp1,G70F11,1.0,330.0,0.0,330.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>330min; level change rate>0.199m/min
2017-06-29 11:45:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 11:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 11:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 11:45:00,G71F320Pp1,G71F320,1.0,705.0,0.0,705.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>705min
2017-06-29 11:45:00,G71F68Yp1,G71F68Y,1.0,60.0,0.0,60.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 11:45:00,G80F13Pp1,G80F13,5.0,75.0,0.0,0.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 12:00:00,G70F11Pp1,G70F11,1.0,345.0,0.0,345.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>345min; level change rate>0.199m/min
2017-06-29 12:00:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 12:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:00:00,G71F320Pp1,G71F320,1.0,720.0,0.0,720.0,34.31726681955727,0.0683177858694291,88.0,0.12,green,continuous runtime>720min
2017-06-29 12:00:00,G71F68Yp1,G71F68Y,1.0,75.0,0.0,75.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 12:00:00,G80F13Pp1,G80F13,6.0,90.0,0.0,15.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 12:15:00,G70F11Pp1,G70F11,1.0,360.0,0.0,360.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>360min; level change rate>0.199m/min
2017-06-29 12:15:00,G70F11Pp2,G70F11,1.0,30.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 12:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:15:00,G71F320Pp1,G71F320,1.0,735.0,0.0,735.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>735min; continuous runtime>735min
2017-06-29 12:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,90.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 12:15:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 12:30:00,G70F11Pp1,G70F11,1.0,375.0,0.0,375.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>375min; level change rate>0.199m/min
2017-06-29 12:30:00,G70F11Pp2,G70F11,2.0,45.0,0.0,15.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 12:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,15.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:30:00,G71F320Pp1,G71F320,1.0,750.0,0.0,750.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>750min; continuous runtime>750min
2017-06-29 12:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 12:30:00,G80F13Pp1,G80F13,7.0,105.0,0.0,15.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 12:45:00,G70F11Pp1,G70F11,1.0,390.0,0.0,390.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>390min; level change rate>0.199m/min
2017-06-29 12:45:00,G70F11Pp2,G70F11,2.0,45.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 12:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 12:45:00,G71F320Pp1,G71F320,1.0,765.0,0.0,765.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>765min; continuous runtime>765min
2017-06-29 12:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 12:45:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 13:00:00,G70F11Pp1,G70F11,1.0,405.0,0.0,405.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>405min; level change rate>0.199m/min
2017-06-29 13:00:00,G70F11Pp2,G70F11,3.0,60.0,0.0,15.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 13:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:00:00,G71F320Pp1,G71F320,1.0,780.0,0.0,780.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>780min; continuous runtime>780min
2017-06-29 13:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 13:00:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,30.983866002361623,0.0434262566385255,100.0,0.0,green,none
2017-06-29 13:15:00,G70F11Pp1,G70F11,1.0,420.0,0.0,420.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>420min; level change rate>0.199m/min
2017-06-29 13:15:00,G70F11Pp2,G70F11,3.0,60.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 13:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:15:00,G71F320Pp1,G71F320,1.0,795.0,0.0,795.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>795min; continuous runtime>795min
2017-06-29 13:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 13:15:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 13:30:00,G70F11Pp1,G70F11,1.0,435.0,0.0,435.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>435min; level change rate>0.199m/min
2017-06-29 13:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,15.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 13:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:30:00,G71F320Pp1,G71F320,1.0,810.0,0.0,810.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>810min; continuous runtime>810min
2017-06-29 13:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 13:30:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 13:45:00,G70F11Pp1,G70F11,1.0,450.0,0.0,450.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>450min; level change rate>0.199m/min
2017-06-29 13:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 13:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 13:45:00,G71F320Pp1,G71F320,1.0,825.0,0.0,825.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>825min; continuous runtime>825min
2017-06-29 13:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 13:45:00,G80F13Pp1,G80F13,8.0,120.0,0.0,15.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 14:00:00,G70F11Pp1,G70F11,1.0,465.0,0.0,465.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>465min; level change rate>0.199m/min
2017-06-29 14:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 14:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:00:00,G71F320Pp1,G71F320,1.0,840.0,0.0,840.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>840min; continuous runtime>840min
2017-06-29 14:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 14:00:00,G80F13Pp1,G80F13,8.0,120.0,0.0,0.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 14:15:00,G70F11Pp1,G70F11,1.0,480.0,0.0,480.0,78.92504669723778,0.1993653769871,90.0,0.09999999999999998,green,continuous runtime>480min; level change rate>0.199m/min
2017-06-29 14:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 14:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:15:00,G71F320Pp1,G71F320,1.0,855.0,0.0,855.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>855min; continuous runtime>855min
2017-06-29 14:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 14:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,15.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 14:30:00,G70F11Pp1,G70F11,1.0,495.0,0.0,495.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>495min; level change rate>0.199m/min
2017-06-29 14:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 14:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:30:00,G71F320Pp1,G71F320,1.0,870.0,0.0,870.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>870min; continuous runtime>870min
2017-06-29 14:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 14:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 14:45:00,G70F11Pp1,G70F11,1.0,510.0,0.0,510.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>510min; level change rate>0.199m/min
2017-06-29 14:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 14:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 14:45:00,G71F320Pp1,G71F320,1.0,885.0,0.0,885.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>885min; continuous runtime>885min
2017-06-29 14:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 14:45:00,G80F13Pp1,G80F13,10.0,150.0,0.0,15.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 15:00:00,G70F11Pp1,G70F11,1.0,525.0,0.0,525.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>525min; level change rate>0.199m/min
