timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-06-29 15:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 15:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:00:00,G71F320Pp1,G71F320,1.0,900.0,0.0,900.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>900min; continuous runtime>900min
2017-06-29 15:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 15:00:00,G80F13Pp1,G80F13,10.0,150.0,0.0,0.0,30.983866002361623,0.0446773652527874,100.0,0.0,green,none
2017-06-29 15:15:00,G70F11Pp1,G70F11,1.0,540.0,0.0,540.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>540min; level change rate>0.199m/min
2017-06-29 15:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 15:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:15:00,G71F320Pp1,G71F320,1.0,915.0,0.0,915.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>915min; continuous runtime>915min
2017-06-29 15:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 15:15:00,G80F13Pp1,G80F13,11.0,165.0,0.0,15.0,30.983866002361623,0.0446773652527874,99.0,0.010000000000000009,green,24h starts=11
2017-06-29 15:30:00,G70F11Pp1,G70F11,1.0,555.0,0.0,555.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>555min; level change rate>0.199m/min
2017-06-29 15:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 15:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:30:00,G71F320Pp1,G71F320,1.0,930.0,0.0,930.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>930min; continuous runtime>930min
2017-06-29 15:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 15:30:00,G80F13Pp1,G80F13,11.0,165.0,0.0,0.0,30.983866002361623,0.0446773652527874,99.0,0.010000000000000009,green,24h starts=11
2017-06-29 15:45:00,G70F11Pp1,G70F11,1.0,570.0,0.0,570.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>570min; level change rate>0.199m/min
2017-06-29 15:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 15:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0060882224501524,100.0,0.0,green,none
2017-06-29 15:45:00,G71F320Pp1,G71F320,1.0,945.0,0.0,945.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>945min; continuous runtime>945min
2017-06-29 15:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 15:45:00,G80F13Pp1,G80F13,12.0,180.0,0.0,15.0,30.983866002361623,0.0446773652527874,98.0,0.020000000000000018,green,24h starts=12
2017-06-29 16:00:00,G70F11Pp1,G70F11,1.0,585.0,0.0,585.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>585min; level change rate>0.199m/min
2017-06-29 16:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 16:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:00:00,G71F320Pp1,G71F320,1.0,960.0,0.0,960.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>960min; continuous runtime>960min
2017-06-29 16:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 16:00:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,30.983866002361623,0.0446773652527874,98.0,0.020000000000000018,green,24h starts=12
2017-06-29 16:15:00,G70F11Pp1,G70F11,1.0,600.0,0.0,600.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>600min; level change rate>0.199m/min
2017-06-29 16:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 16:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:15:00,G71F320Pp1,G71F320,1.0,975.0,0.0,975.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>975min; continuous runtime>975min
2017-06-29 16:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 16:15:00,G80F13Pp1,G80F13,13.0,195.0,0.0,15.0,30.983866002361623,0.0446773652527874,97.0,0.030000000000000027,green,24h starts=13
2017-06-29 16:30:00,G70F11Pp1,G70F11,1.0,615.0,0.0,615.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>615min; level change rate>0.199m/min
2017-06-29 16:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 16:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:30:00,G71F320Pp1,G71F320,1.0,990.0,0.0,990.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>990min; continuous runtime>990min
2017-06-29 16:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 16:30:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,30.983866002361623,0.0446773652527874,97.0,0.030000000000000027,green,24h starts=13
2017-06-29 16:45:00,G70F11Pp1,G70F11,1.0,630.0,0.0,630.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>630min; level change rate>0.199m/min
2017-06-29 16:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 16:45:00,G71F12Pp1,G71F12,4.0,90.0,0.0,15.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 16:45:00,G71F320Pp1,G71F320,1.0,1005.0,0.0,1005.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1005min; continuous runtime>1005min
2017-06-29 16:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 16:45:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,30.983866002361623,0.0446773652527874,97.0,0.030000000000000027,green,24h starts=13
2017-06-29 17:00:00,G70F11Pp1,G70F11,1.0,645.0,0.0,645.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>645min; level change rate>0.199m/min
2017-06-29 17:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 17:00:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:00:00,G71F320Pp1,G71F320,1.0,1020.0,0.0,1020.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1020min; continuous runtime>1020min
2017-06-29 17:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 17:00:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,30.983866002361623,0.0446773652527874,97.0,0.030000000000000027,green,24h starts=13
2017-06-29 17:15:00,G70F11Pp1,G70F11,1.0,660.0,0.0,660.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>660min; level change rate>0.199m/min
2017-06-29 17:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 17:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,15.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:15:00,G71F320Pp1,G71F320,1.0,1035.0,0.0,1035.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1035min; continuous runtime>1035min
2017-06-29 17:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 17:15:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,30.983866002361623,0.0446773652527874,97.0,0.030000000000000027,green,24h starts=13
2017-06-29 17:30:00,G70F11Pp1,G70F11,1.0,675.0,0.0,675.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>675min; level change rate>0.199m/min
2017-06-29 17:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 17:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:30:00,G71F320Pp1,G71F320,1.0,1050.0,0.0,1050.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1050min; continuous runtime>1050min
2017-06-29 17:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 17:30:00,G80F13Pp1,G80F13,14.0,210.0,0.0,15.0,30.983866002361623,0.0446773652527874,96.0,0.040000000000000036,green,24h starts=14
2017-06-29 17:45:00,G70F11Pp1,G70F11,1.0,690.0,0.0,690.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>690min; level change rate>0.199m/min
2017-06-29 17:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 17:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 17:45:00,G71F320Pp1,G71F320,1.0,1065.0,0.0,1065.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1065min; continuous runtime>1065min
2017-06-29 17:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 17:45:00,G80F13Pp1,G80F13,14.0,210.0,0.0,0.0,30.983866002361623,0.0446773652527874,96.0,0.040000000000000036,green,24h starts=14
2017-06-29 18:00:00,G70F11Pp1,G70F11,1.0,705.0,0.0,705.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>705min; level change rate>0.199m/min
2017-06-29 18:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 18:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:00:00,G71F320Pp1,G71F320,1.0,1080.0,0.0,1080.0,34.31726681955727,0.0683177858694291,83.0,0.17000000000000004,yellow,24h runtime load>1080min; continuous runtime>1080min
2017-06-29 18:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 18:00:00,G80F13Pp1,G80F13,15.0,225.0,0.0,15.0,30.983866002361623,0.0446773652527874,95.0,0.050000000000000044,green,24h starts=15
2017-06-29 18:15:00,G70F11Pp1,G70F11,1.0,720.0,0.0,720.0,78.92504669723778,0.1993653769871,83.0,0.17000000000000004,yellow,continuous runtime>720min; level change rate>0.199m/min
2017-06-29 18:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 18:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:15:00,G71F320Pp1,G71F320,1.0,1095.0,0.0,1095.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1095min; continuous runtime>1095min
2017-06-29 18:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 18:15:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,30.983866002361623,0.0446773652527874,95.0,0.050000000000000044,green,24h starts=15
2017-06-29 18:30:00,G70F11Pp1,G70F11,1.0,735.0,0.0,735.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>735min; continuous runtime>735min; level change rate>0.199m/min
2017-06-29 18:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 18:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:30:00,G71F320Pp1,G71F320,1.0,1110.0,0.0,1110.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1110min; continuous runtime>1110min
2017-06-29 18:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 18:30:00,G80F13Pp1,G80F13,16.0,240.0,0.0,15.0,30.983866002361623,0.0446773652527874,94.0,0.06000000000000005,green,24h starts=16
2017-06-29 18:45:00,G70F11Pp1,G70F11,1.0,750.0,0.0,750.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>750min; continuous runtime>750min; level change rate>0.199m/min
2017-06-29 18:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 18:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 18:45:00,G71F320Pp1,G71F320,1.0,1125.0,0.0,1125.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1125min; continuous runtime>1125min
2017-06-29 18:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 18:45:00,G80F13Pp1,G80F13,16.0,240.0,0.0,0.0,30.983866002361623,0.0446773652527874,94.0,0.06000000000000005,green,24h starts=16
2017-06-29 19:00:00,G70F11Pp1,G70F11,1.0,765.0,0.0,765.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>765min; continuous runtime>765min; level change rate>0.199m/min
2017-06-29 19:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 19:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:00:00,G71F320Pp1,G71F320,1.0,1140.0,0.0,1140.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1140min; continuous runtime>1140min
2017-06-29 19:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 19:00:00,G80F13Pp1,G80F13,17.0,255.0,0.0,15.0,30.983866002361623,0.0446773652527874,93.0,0.06999999999999995,green,24h starts=17
2017-06-29 19:15:00,G70F11Pp1,G70F11,1.0,780.0,0.0,780.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>780min; continuous runtime>780min; level change rate>0.199m/min
2017-06-29 19:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 19:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:15:00,G71F320Pp1,G71F320,1.0,1155.0,0.0,1155.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1155min; continuous runtime>1155min
2017-06-29 19:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 19:15:00,G80F13Pp1,G80F13,17.0,255.0,0.0,0.0,30.983866002361623,0.0446773652527874,93.0,0.06999999999999995,green,24h starts=17
2017-06-29 19:30:00,G70F11Pp1,G70F11,1.0,795.0,0.0,795.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>795min; continuous runtime>795min; level change rate>0.199m/min
2017-06-29 19:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 19:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:30:00,G71F320Pp1,G71F320,1.0,1170.0,0.0,1170.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1170min; continuous runtime>1170min
2017-06-29 19:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 19:30:00,G80F13Pp1,G80F13,18.0,270.0,0.0,15.0,30.983866002361623,0.0446773652527874,92.0,0.07999999999999996,green,24h starts=18
2017-06-29 19:45:00,G70F11Pp1,G70F11,1.0,810.0,0.0,810.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>810min; continuous runtime>810min; level change rate>0.199m/min
2017-06-29 19:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 19:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 19:45:00,G71F320Pp1,G71F320,1.0,1185.0,0.0,1185.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1185min; continuous runtime>1185min
2017-06-29 19:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 19:45:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,30.983866002361623,0.0446773652527874,92.0,0.07999999999999996,green,24h starts=18
2017-06-29 20:00:00,G70F11Pp1,G70F11,1.0,825.0,0.0,825.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>825min; continuous runtime>825min; level change rate>0.199m/min
2017-06-29 20:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 20:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:00:00,G71F320Pp1,G71F320,1.0,1200.0,0.0,1200.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1200min; continuous runtime>1200min
2017-06-29 20:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 20:00:00,G80F13Pp1,G80F13,19.0,285.0,0.0,15.0,30.983866002361623,0.0446773652527874,91.0,0.08999999999999997,green,24h starts=19
2017-06-29 20:15:00,G70F11Pp1,G70F11,1.0,840.0,0.0,840.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>840min; continuous runtime>840min; level change rate>0.199m/min
2017-06-29 20:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 20:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:15:00,G71F320Pp1,G71F320,1.0,1215.0,0.0,1215.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1215min; continuous runtime>1215min
2017-06-29 20:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 20:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.983866002361623,0.0446773652527874,91.0,0.08999999999999997,green,24h starts=19
2017-06-29 20:30:00,G70F11Pp1,G70F11,1.0,855.0,0.0,855.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>855min; continuous runtime>855min; level change rate>0.199m/min
2017-06-29 20:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 20:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:30:00,G71F320Pp1,G71F320,1.0,1230.0,0.0,1230.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1230min; continuous runtime>1230min
2017-06-29 20:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 20:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,15.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 20:45:00,G70F11Pp1,G70F11,1.0,870.0,0.0,870.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>870min; continuous runtime>870min; level change rate>0.199m/min
2017-06-29 20:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 20:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 20:45:00,G71F320Pp1,G71F320,1.0,1245.0,0.0,1245.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1245min; continuous runtime>1245min
2017-06-29 20:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 20:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 21:00:00,G70F11Pp1,G70F11,1.0,885.0,0.0,885.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>885min; continuous runtime>885min; level change rate>0.199m/min
2017-06-29 21:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 21:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 21:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 21:00:00,G71F320Pp1,G71F320,1.0,1260.0,0.0,1260.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1260min; continuous runtime>1260min
2017-06-29 21:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 21:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 21:15:00,G70F11Pp1,G70F11,1.0,900.0,0.0,900.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>900min; continuous runtime>900min; level change rate>0.199m/min
2017-06-29 21:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 21:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 21:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0061426075367818,100.0,0.0,green,none
2017-06-29 21:15:00,G71F320Pp1,G71F320,1.0,1275.0,0.0,1275.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1275min; continuous runtime>1275min
2017-06-29 21:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 21:15:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 21:30:00,G70F11Pp1,G70F11,1.0,915.0,0.0,915.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>915min; continuous runtime>915min; level change rate>0.199m/min
2017-06-29 21:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 21:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 21:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 21:30:00,G71F320Pp1,G71F320,1.0,1290.0,0.0,1290.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1290min; continuous runtime>1290min
2017-06-29 21:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 21:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 21:45:00,G70F11Pp1,G70F11,1.0,930.0,0.0,930.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>930min; continuous runtime>930min; level change rate>0.199m/min
2017-06-29 21:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 21:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 21:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 21:45:00,G71F320Pp1,G71F320,1.0,1305.0,0.0,1305.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1305min; continuous runtime>1305min
2017-06-29 21:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 21:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 22:00:00,G70F11Pp1,G70F11,1.0,945.0,0.0,945.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>945min; continuous runtime>945min; level change rate>0.199m/min
2017-06-29 22:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 22:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:00:00,G71F320Pp1,G71F320,1.0,1320.0,0.0,1320.0,34.31726681955727,0.0683177858694291,78.0,0.21999999999999997,yellow,24h runtime load>1320min; continuous runtime>1320min
2017-06-29 22:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 22:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.983866002361623,0.0446773652527874,90.0,0.09999999999999998,green,24h starts=20
2017-06-29 22:15:00,G70F11Pp1,G70F11,1.0,960.0,0.0,960.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>960min; continuous runtime>960min; level change rate>0.199m/min
2017-06-29 22:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 22:15:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:15:00,G71F320Pp1,G71F320,1.0,1335.0,0.0,1335.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>1335min
2017-06-29 22:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 22:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,15.0,30.983866002361623,0.0446773652527874,89.0,0.10999999999999999,green,24h starts=21
2017-06-29 22:30:00,G70F11Pp1,G70F11,1.0,975.0,0.0,975.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>975min; continuous runtime>975min; level change rate>0.199m/min
2017-06-29 22:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 22:30:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:30:00,G71F320Pp1,G71F320,1.0,1350.0,0.0,1350.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1350min; continuous runtime>1350min
2017-06-29 22:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 22:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.983866002361623,0.0446773652527874,89.0,0.10999999999999999,green,24h starts=21
2017-06-29 22:45:00,G70F11Pp1,G70F11,1.0,990.0,0.0,990.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>990min; continuous runtime>990min; level change rate>0.199m/min
2017-06-29 22:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 22:45:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 22:45:00,G71F320Pp1,G71F320,1.0,1365.0,0.0,1365.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1365min; continuous runtime>1365min
2017-06-29 22:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 22:45:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.983866002361623,0.0446773652527874,89.0,0.10999999999999999,green,24h starts=21
2017-06-29 23:00:00,G70F11Pp1,G70F11,1.0,1005.0,0.0,1005.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1005min; continuous runtime>1005min; level change rate>0.199m/min
2017-06-29 23:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 23:00:00,G71F12Pp1,G71F12,5.0,105.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:00:00,G71F320Pp1,G71F320,1.0,1380.0,0.0,1380.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1380min
2017-06-29 23:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 23:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.983866002361623,0.0446773652527874,89.0,0.10999999999999999,green,24h starts=21
2017-06-29 23:15:00,G70F11Pp1,G70F11,1.0,1020.0,0.0,1020.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1020min; continuous runtime>1020min; level change rate>0.199m/min
2017-06-29 23:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 23:15:00,G71F12Pp1,G71F12,6.0,120.0,0.0,15.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:15:00,G71F320Pp1,G71F320,1.0,1395.0,0.0,1395.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1395min; continuous runtime>1395min
2017-06-29 23:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 23:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.983866002361623,0.0446773652527874,89.0,0.10999999999999999,green,24h starts=21
2017-06-29 23:30:00,G70F11Pp1,G70F11,1.0,1035.0,0.0,1035.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1035min; continuous runtime>1035min; level change rate>0.199m/min
2017-06-29 23:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 23:30:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:30:00,G71F320Pp1,G71F320,1.0,1410.0,0.0,1410.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1410min; continuous runtime>1410min
2017-06-29 23:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 23:30:00,G80F13Pp1,G80F13,22.0,330.0,0.0,15.0,30.983866002361623,0.0446773652527874,88.0,0.12,green,24h starts=22
2017-06-29 23:45:00,G70F11Pp1,G70F11,1.0,1050.0,0.0,1050.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1050min; continuous runtime>1050min; level change rate>0.199m/min
2017-06-29 23:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-29 23:45:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-29 23:45:00,G71F320Pp1,G71F320,1.0,1425.0,0.0,1425.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1425min; continuous runtime>1425min
2017-06-29 23:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-29 23:45:00,G80F13Pp1,G80F13,22.0,330.0,0.0,0.0,30.983866002361623,0.0446773652527874,88.0,0.12,green,24h starts=22
2017-06-30 00:00:00,G70F11Pp1,G70F11,1.0,1065.0,0.0,1065.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1065min; continuous runtime>1065min; level change rate>0.199m/min
2017-06-30 00:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 00:00:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:00:00,G71F320Pp1,G71F320,1.0,1440.0,0.0,1440.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1440min
2017-06-30 00:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 00:00:00,G80F13Pp1,G80F13,23.0,345.0,0.0,15.0,30.983866002361623,0.0446773652527874,87.0,0.13,green,24h starts=23
2017-06-30 00:15:00,G70F11Pp1,G70F11,1.0,1080.0,0.0,1080.0,78.92504669723778,0.1993653769871,78.0,0.21999999999999997,yellow,24h runtime load>1080min; continuous runtime>1080min; level change rate>0.199m/min
2017-06-30 00:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 00:15:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1455.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1455min
2017-06-30 00:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 00:15:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.983866002361623,0.0446773652527874,87.0,0.13,green,24h starts=23
2017-06-30 00:30:00,G70F11Pp1,G70F11,1.0,1095.0,0.0,1095.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1095min; continuous runtime>1095min; level change rate>0.199m/min
2017-06-30 00:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 00:30:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1470.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1470min
2017-06-30 00:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 00:30:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.983866002361623,0.0446773652527874,87.0,0.13,green,24h starts=23
2017-06-30 00:45:00,G70F11Pp1,G70F11,1.0,1110.0,0.0,1110.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1110min; continuous runtime>1110min; level change rate>0.199m/min
2017-06-30 00:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 00:45:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 00:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1485.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1485min
2017-06-30 00:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 00:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.983866002361623,0.0446773652527874,86.0,0.14,green,24h starts=24
2017-06-30 01:00:00,G70F11Pp1,G70F11,1.0,1125.0,0.0,1125.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1125min; continuous runtime>1125min; level change rate>0.199m/min
2017-06-30 01:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 01:00:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.209133309665226,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1500.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1500min
2017-06-30 01:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 01:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.983866002361623,0.0446773652527874,86.0,0.14,green,24h starts=24
2017-06-30 01:15:00,G70F11Pp1,G70F11,1.0,1140.0,0.0,1140.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1140min; continuous runtime>1140min; level change rate>0.199m/min
2017-06-30 01:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 01:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,15.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1515.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1515min
2017-06-30 01:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 01:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.983866002361623,0.0446773652527874,86.0,0.14,green,24h starts=24
2017-06-30 01:30:00,G70F11Pp1,G70F11,1.0,1155.0,0.0,1155.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1155min; continuous runtime>1155min; level change rate>0.199m/min
2017-06-30 01:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 01:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1530.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1530min
2017-06-30 01:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 01:30:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.983866002361623,0.0446773652527874,86.0,0.14,green,24h starts=24
2017-06-30 01:45:00,G70F11Pp1,G70F11,1.0,1170.0,0.0,1170.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1170min; continuous runtime>1170min; level change rate>0.199m/min
2017-06-30 01:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 01:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 01:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1545.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1545min
2017-06-30 01:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 01:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.983866002361623,0.0446773652527874,86.0,0.14,green,24h starts=24
2017-06-30 02:00:00,G70F11Pp1,G70F11,1.0,1185.0,0.0,1185.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1185min; continuous runtime>1185min; level change rate>0.199m/min
2017-06-30 02:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 02:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1560.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1560min
2017-06-30 02:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 02:00:00,G80F13Pp1,G80F13,25.0,375.0,0.0,15.0,30.983866002361623,0.0446773652527874,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 02:15:00,G70F11Pp1,G70F11,1.0,1200.0,0.0,1200.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1200min; continuous runtime>1200min; level change rate>0.199m/min
2017-06-30 02:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 02:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1575.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1575min
2017-06-30 02:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 02:15:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.983866002361623,0.0446773652527874,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 02:30:00,G70F11Pp1,G70F11,1.0,1215.0,0.0,1215.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1215min; continuous runtime>1215min; level change rate>0.199m/min
2017-06-30 02:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 02:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
