timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-06-30 02:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1590.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1590min
2017-06-30 02:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 02:30:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.983866002361623,0.0446773652527874,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 02:45:00,G70F11Pp1,G70F11,1.0,1230.0,0.0,1230.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1230min; continuous runtime>1230min; level change rate>0.199m/min
2017-06-30 02:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 02:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 02:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1605.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1605min
2017-06-30 02:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 02:45:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.983866002361623,0.0446773652527874,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 03:00:00,G70F11Pp1,G70F11,1.0,1245.0,0.0,1245.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1245min; continuous runtime>1245min; level change rate>0.199m/min
2017-06-30 03:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 03:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1620.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1620min
2017-06-30 03:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 03:00:00,G80F13Pp1,G80F13,26.0,390.0,0.0,15.0,30.983866002361623,0.0446773652527874,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 03:15:00,G70F11Pp1,G70F11,1.0,1260.0,0.0,1260.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1260min; continuous runtime>1260min; level change rate>0.199m/min
2017-06-30 03:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 03:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1635.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1635min
2017-06-30 03:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 03:15:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0446773652527874,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 03:30:00,G70F11Pp1,G70F11,1.0,1275.0,0.0,1275.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1275min; continuous runtime>1275min; level change rate>0.199m/min
2017-06-30 03:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 03:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1650.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1650min
2017-06-30 03:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 03:30:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0446773652527874,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 03:45:00,G70F11Pp1,G70F11,1.0,1290.0,0.0,1290.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1290min; continuous runtime>1290min; level change rate>0.199m/min
2017-06-30 03:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 03:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 03:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1665.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1665min
2017-06-30 03:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 03:45:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0446773652527874,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 04:00:00,G70F11Pp1,G70F11,1.0,1305.0,0.0,1305.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1305min; continuous runtime>1305min; level change rate>0.199m/min
2017-06-30 04:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 04:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1680.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1680min
2017-06-30 04:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 04:00:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0446773652527874,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 04:15:00,G70F11Pp1,G70F11,1.0,1320.0,0.0,1320.0,78.92504669723778,0.1993653769871,73.0,0.27,yellow,24h runtime load>1320min; continuous runtime>1320min; level change rate>0.199m/min
2017-06-30 04:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 04:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1695.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1695min
2017-06-30 04:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 04:15:00,G80F13Pp1,G80F13,27.0,405.0,0.0,15.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 04:30:00,G70F11Pp1,G70F11,1.0,1335.0,0.0,1335.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1335min; continuous runtime>1335min; level change rate>0.199m/min
2017-06-30 04:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 04:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1710.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1710min
2017-06-30 04:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 04:30:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 04:45:00,G70F11Pp1,G70F11,1.0,1350.0,0.0,1350.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1350min; continuous runtime>1350min; level change rate>0.199m/min
2017-06-30 04:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 04:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 04:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1725.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1725min
2017-06-30 04:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 04:45:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 05:00:00,G70F11Pp1,G70F11,1.0,1365.0,0.0,1365.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1365min; continuous runtime>1365min; level change rate>0.199m/min
2017-06-30 05:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 05:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1740.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1740min
2017-06-30 05:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 05:00:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 05:15:00,G70F11Pp1,G70F11,1.0,1380.0,0.0,1380.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1380min; continuous runtime>1380min; level change rate>0.199m/min
2017-06-30 05:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 05:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1755.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1755min
2017-06-30 05:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 05:15:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 05:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,1395.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1395min; continuous runtime>1395min; level change rate>0.199m/min
2017-06-30 05:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 05:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1770.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1770min
2017-06-30 05:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 05:30:00,G80F13Pp1,G80F13,28.0,420.0,0.0,15.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 05:45:00,G70F11Pp1,G70F11,1.0,1410.0,0.0,1410.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1410min; continuous runtime>1410min; level change rate>0.199m/min
2017-06-30 05:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 05:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 05:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1785.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1785min
2017-06-30 05:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 05:45:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 06:00:00,G70F11Pp1,G70F11,1.0,1425.0,0.0,1425.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1425min; continuous runtime>1425min; level change rate>0.199m/min
2017-06-30 06:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 06:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1800.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1800min
2017-06-30 06:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 06:00:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 06:15:00,G70F11Pp1,G70F11,1.0,1440.0,0.0,1440.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1440min; continuous runtime>1440min; level change rate>0.199m/min
2017-06-30 06:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 06:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1815.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1815min
2017-06-30 06:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 06:15:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 06:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1455.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1440min; continuous runtime>1455min; level change rate>0.199m/min
2017-06-30 06:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 06:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1830.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1830min
2017-06-30 06:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 06:30:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 06:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1470.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1440min; continuous runtime>1470min; level change rate>0.199m/min
2017-06-30 06:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 06:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 06:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1845.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1845min
2017-06-30 06:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 06:45:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 07:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1485.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1440min; continuous runtime>1485min; level change rate>0.199m/min
2017-06-30 07:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 07:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1860.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1860min
2017-06-30 07:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 07:00:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 07:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1500.0,78.92504669723778,0.1993653769871,68.0,0.31999999999999995,orange,24h runtime load>1440min; continuous runtime>1500min; level change rate>0.199m/min
2017-06-30 07:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 07:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1875.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1875min
2017-06-30 07:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 07:15:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 07:30:00,G70F11Pp1,G70F11,0.0,1425.0,0.0,0.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1425min; level change rate>0.199m/min
2017-06-30 07:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 07:30:00,G71F12Pp1,G71F12,8.0,150.0,0.0,15.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1890.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1890min
2017-06-30 07:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 07:30:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 07:45:00,G70F11Pp1,G70F11,0.0,1410.0,0.0,0.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1410min; level change rate>0.199m/min
2017-06-30 07:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 07:45:00,G71F12Pp1,G71F12,8.0,165.0,0.0,30.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 07:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1905.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1905min
2017-06-30 07:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 07:45:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 08:00:00,G70F11Pp1,G70F11,0.0,1395.0,0.0,0.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.199m/min
2017-06-30 08:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 08:00:00,G71F12Pp1,G71F12,8.0,165.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1920.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1920min
2017-06-30 08:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 08:00:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0446773652527874,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 08:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,15.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.199m/min
2017-06-30 08:15:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 08:15:00,G71F12Pp1,G71F12,8.0,165.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:15:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1935.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1935min
2017-06-30 08:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 08:15:00,G80F13Pp1,G80F13,28.0,420.0,0.0,15.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 08:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,30.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.199m/min
2017-06-30 08:30:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 08:30:00,G71F12Pp1,G71F12,7.0,150.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:30:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1950.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1950min
2017-06-30 08:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 08:30:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 08:45:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,45.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.199m/min
2017-06-30 08:45:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 08:45:00,G71F12Pp1,G71F12,7.0,150.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:45:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 08:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1965.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1965min
2017-06-30 08:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 08:45:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0446773652527874,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 09:00:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,60.0,78.92504669723778,0.1993653769871,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.199m/min
2017-06-30 09:00:00,G70F11Pp2,G70F11,4.0,75.0,0.0,0.0,78.92504669723778,0.1993653769871,95.0,0.050000000000000044,green,level change rate>0.199m/min
2017-06-30 09:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:00:00,G71F12Pp2,G71F12,1.0,15.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1980.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1980min
2017-06-30 09:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 09:00:00,G80F13Pp1,G80F13,28.0,420.0,0.0,0.0,30.983866002361623,0.0450283525072261,82.0,0.18000000000000005,yellow,24h starts=28
2017-06-30 09:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,75.0,70.96436037499451,0.1753706130733264,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.175m/min
2017-06-30 09:15:00,G70F11Pp2,G70F11,3.0,60.0,0.0,0.0,70.96436037499451,0.1753706130733264,95.0,0.050000000000000044,green,level change rate>0.175m/min
2017-06-30 09:15:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,1995.0,34.31726681955727,0.0683177858694291,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1995min
2017-06-30 09:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.1462981738908798,95.0,0.050000000000000044,green,level change rate>0.146m/min
2017-06-30 09:15:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0450283525072261,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 09:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,90.0,15.165307779055986,0.1753706130733264,80.0,0.19999999999999996,yellow,24h runtime load>1395min; level change rate>0.175m/min
2017-06-30 09:30:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.1753706130733264,95.0,0.050000000000000044,green,level change rate>0.175m/min
2017-06-30 09:30:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2010.0,34.31726681955727,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2010min
2017-06-30 09:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,43.43333368063559,0.085543129971398,100.0,0.0,green,none
2017-06-30 09:30:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0450283525072261,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 09:45:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,105.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 09:45:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 09:45:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 09:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2025.0,32.667138881222094,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2025min
2017-06-30 09:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,42.127069744007926,0.085543129971398,100.0,0.0,green,none
2017-06-30 09:45:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0450283525072261,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 10:00:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,120.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 10:00:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 10:00:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2040.0,31.37196072363974,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2040min
2017-06-30 10:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,41.05901751488454,0.085543129971398,100.0,0.0,green,none
2017-06-30 10:00:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.983866002361623,0.0450283525072261,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 10:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,135.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 10:15:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 10:15:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2055.0,29.820564508966296,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2055min
2017-06-30 10:15:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,40.31329039918428,0.085543129971398,100.0,0.0,green,none
2017-06-30 10:15:00,G80F13Pp1,G80F13,27.0,405.0,0.0,15.0,30.983866002361623,0.0450283525072261,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 10:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,150.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 10:30:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 10:30:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2070.0,27.731140998638725,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2070min
2017-06-30 10:30:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,39.7547793404547,0.085543129971398,100.0,0.0,green,none
2017-06-30 10:30:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0450283525072261,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 10:45:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,165.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 10:45:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 10:45:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 10:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2085.0,23.590832192889703,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2085min
2017-06-30 10:45:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,0.0,37.5703057774561,0.085543129971398,100.0,0.0,green,none
2017-06-30 10:45:00,G80F13Pp1,G80F13,27.0,405.0,0.0,0.0,30.983866002361623,0.0450283525072261,83.0,0.17000000000000004,yellow,24h starts=27
2017-06-30 11:00:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,180.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 11:00:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 11:00:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2100.0,19.475943069090917,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2100min
2017-06-30 11:00:00,G71F68Yp1,G71F68Y,0.0,75.0,0.0,0.0,35.34411173606098,0.085543129971398,100.0,0.0,green,none
2017-06-30 11:00:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.95235953226707,0.0450283525072261,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 11:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,195.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 11:15:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 11:15:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2115.0,13.601452523091142,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2115min
2017-06-30 11:15:00,G71F68Yp1,G71F68Y,0.0,60.0,0.0,0.0,31.8612966767093,0.085543129971398,100.0,0.0,green,none
2017-06-30 11:15:00,G80F13Pp1,G80F13,26.0,390.0,0.0,0.0,30.95235953226707,0.0469681424145417,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 11:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,210.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 11:30:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 11:30:00,G71F12Pp1,G71F12,6.0,105.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2130.0,7.074318524418064,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2130min
2017-06-30 11:30:00,G71F68Yp1,G71F68Y,0.0,45.0,0.0,0.0,28.207875670416616,0.085543129971398,100.0,0.0,green,none
2017-06-30 11:30:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 11:45:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,225.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 11:45:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 11:45:00,G71F12Pp1,G71F12,7.0,120.0,0.0,15.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 11:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2145.0,3.712861548828916,0.0171670129525878,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2145min
2017-06-30 11:45:00,G71F68Yp1,G71F68Y,0.0,30.0,0.0,0.0,17.032849627591737,0.085543129971398,100.0,0.0,green,none
2017-06-30 11:45:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 12:00:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,240.0,15.165307779055986,0.0381977520193155,85.0,0.15000000000000002,green,24h runtime load>1395min
2017-06-30 12:00:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 12:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,30.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2160.0,3.712861548828916,0.0090098773584915,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2160min
2017-06-30 12:00:00,G71F68Yp1,G71F68Y,0.0,15.0,0.0,0.0,17.032849627591737,0.0472059726198041,100.0,0.0,green,none
2017-06-30 12:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 12:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,255.0,15.165307779055986,0.0381977520193155,80.0,0.19999999999999996,yellow,24h runtime load>1395min; continuous runtime>255min
2017-06-30 12:15:00,G70F11Pp2,G70F11,3.0,45.0,0.0,0.0,15.165307779055986,0.0381977520193155,100.0,0.0,green,none
2017-06-30 12:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2175.0,9.371994482746098e-19,0.0090098773584915,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2175min
2017-06-30 12:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,6.400873812320524,0.0472059726198041,100.0,0.0,green,none
2017-06-30 12:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 12:30:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,270.0,15.166141645357984,0.0381977520193155,80.0,0.19999999999999996,yellow,24h runtime load>1395min; continuous runtime>270min
2017-06-30 12:30:00,G70F11Pp2,G70F11,2.0,30.0,0.0,0.0,15.166141645357984,0.0381977520193155,100.0,0.0,green,none
2017-06-30 12:30:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2190.0,0.0,2.2742706611463866e-21,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2190min
2017-06-30 12:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,6.400873812320524,0.0,100.0,0.0,green,none
2017-06-30 12:30:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 12:45:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,285.0,15.166141645357984,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1395min; continuous runtime>285min
2017-06-30 12:45:00,G70F11Pp2,G70F11,2.0,30.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 12:45:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 12:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2205.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2205min
2017-06-30 12:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,6.400873812320524,0.0,100.0,0.0,green,none
2017-06-30 12:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 13:00:00,G70F11Pp1,G70F11,1.0,1380.0,0.0,0.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1380min
2017-06-30 13:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 13:00:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2220.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2220min
2017-06-30 13:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,6.400873812320524,0.0,100.0,0.0,green,none
2017-06-30 13:00:00,G80F13Pp1,G80F13,25.0,375.0,0.0,15.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 13:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,15.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1380min
2017-06-30 13:15:00,G70F11Pp2,G70F11,2.0,30.0,0.0,15.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 13:15:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2235.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2235min
2017-06-30 13:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,6.400873812320524,0.0,100.0,0.0,green,none
2017-06-30 13:15:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 13:30:00,G70F11Pp1,G70F11,2.0,1365.0,0.0,0.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1365min
2017-06-30 13:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 13:30:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2250.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2250min
2017-06-30 13:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,10.558942047141558,0.0184618229626053,100.0,0.0,green,none
2017-06-30 13:30:00,G80F13Pp1,G80F13,26.0,390.0,0.0,15.0,30.95235953226707,0.0469681424145417,84.0,0.16000000000000003,yellow,24h starts=26
2017-06-30 13:45:00,G70F11Pp1,G70F11,2.0,1350.0,0.0,0.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1350min
2017-06-30 13:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 13:45:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 13:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2265.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2265min
2017-06-30 13:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,20.66611403802179,0.0448758436395082,100.0,0.0,green,none
2017-06-30 13:45:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 14:00:00,G70F11Pp1,G70F11,2.0,1335.0,0.0,0.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 14:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 14:00:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2280.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2280min
2017-06-30 14:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,25.95540061229982,0.0448758436395082,100.0,0.0,green,none
2017-06-30 14:00:00,G80F13Pp1,G80F13,25.0,375.0,0.0,0.0,30.95235953226707,0.0469681424145417,85.0,0.15000000000000002,green,24h starts=25
2017-06-30 14:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,15.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 14:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 14:15:00,G71F12Pp1,G71F12,6.0,120.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2295.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2295min
2017-06-30 14:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 14:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 14:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,30.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 14:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 14:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,15.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2310.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2310min
2017-06-30 14:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 14:30:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 14:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,45.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 14:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 14:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 14:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2325.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2325min
2017-06-30 14:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 14:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
