timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-06-30 15:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,60.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 15:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 15:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2340.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2340min
2017-06-30 15:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 15:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 15:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,75.0,15.166141645357984,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 15:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.166141645357984,0.024289028884425,100.0,0.0,green,none
2017-06-30 15:15:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2355.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2355min
2017-06-30 15:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 15:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 15:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,90.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 15:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 15:30:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2370.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2370min
2017-06-30 15:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,15.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 15:30:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 15:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,105.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 15:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 15:45:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 15:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2385.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2385min
2017-06-30 15:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 15:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 16:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,120.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 16:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 16:00:00,G71F12Pp1,G71F12,7.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2400.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2400min
2017-06-30 16:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 16:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 16:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,135.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 16:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 16:15:00,G71F12Pp1,G71F12,8.0,150.0,0.0,15.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2415.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2415min
2017-06-30 16:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 16:15:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.95235953226707,0.0469681424145417,87.0,0.13,green,24h starts=23
2017-06-30 16:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,150.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 16:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 16:30:00,G71F12Pp1,G71F12,8.0,165.0,0.0,30.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2430.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2430min
2017-06-30 16:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 16:30:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.95235953226707,0.0469681424145417,87.0,0.13,green,24h starts=23
2017-06-30 16:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,165.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 16:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 16:45:00,G71F12Pp1,G71F12,7.0,150.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 16:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2445.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2445min
2017-06-30 16:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 16:45:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.95235953226707,0.0469681424145417,87.0,0.13,green,24h starts=23
2017-06-30 17:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,180.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 17:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 17:00:00,G71F12Pp1,G71F12,7.0,150.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2460.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2460min
2017-06-30 17:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 17:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 17:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,195.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 17:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 17:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2475.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2475min
2017-06-30 17:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 17:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 17:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,210.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 17:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 17:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2490.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2490min
2017-06-30 17:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 17:30:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 17:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,225.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 17:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 17:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 17:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2505.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2505min
2017-06-30 17:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 17:45:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 18:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,240.0,15.19259773313387,0.024289028884425,85.0,0.15000000000000002,green,24h runtime load>1335min
2017-06-30 18:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 18:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2520.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2520min
2017-06-30 18:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 18:00:00,G80F13Pp1,G80F13,24.0,360.0,0.0,15.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 18:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,255.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>255min
2017-06-30 18:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 18:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2535.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2535min
2017-06-30 18:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 18:15:00,G80F13Pp1,G80F13,24.0,360.0,0.0,0.0,30.95235953226707,0.0469681424145417,86.0,0.14,green,24h starts=24
2017-06-30 18:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,270.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>270min
2017-06-30 18:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 18:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2550.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2550min
2017-06-30 18:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 18:30:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.95235953226707,0.0469681424145417,87.0,0.13,green,24h starts=23
2017-06-30 18:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,285.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>285min
2017-06-30 18:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 18:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 18:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2565.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2565min
2017-06-30 18:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 18:45:00,G80F13Pp1,G80F13,23.0,345.0,0.0,0.0,30.95235953226707,0.0469681424145417,87.0,0.13,green,24h starts=23
2017-06-30 19:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,300.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>300min
2017-06-30 19:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 19:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2580.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2580min
2017-06-30 19:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 19:00:00,G80F13Pp1,G80F13,22.0,330.0,0.0,0.0,30.95235953226707,0.0469681424145417,88.0,0.12,green,24h starts=22
2017-06-30 19:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,315.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>315min
2017-06-30 19:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 19:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2595.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2595min
2017-06-30 19:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 19:15:00,G80F13Pp1,G80F13,22.0,330.0,0.0,0.0,30.95235953226707,0.0469681424145417,88.0,0.12,green,24h starts=22
2017-06-30 19:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,330.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>330min
2017-06-30 19:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 19:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2610.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2610min
2017-06-30 19:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 19:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.95235953226707,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-06-30 19:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,345.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>345min
2017-06-30 19:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 19:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.234502414303898,0.0065065458916579,100.0,0.0,green,none
2017-06-30 19:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2625.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2625min
2017-06-30 19:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 19:45:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.95235953226707,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-06-30 20:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,360.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>360min
2017-06-30 20:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 20:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2640.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2640min
2017-06-30 20:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 20:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.95235953226707,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 20:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,375.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>375min
2017-06-30 20:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 20:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2655.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2655min
2017-06-30 20:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 20:15:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.95235953226707,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 20:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,390.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>390min
2017-06-30 20:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 20:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2670.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2670min
2017-06-30 20:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 20:30:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 20:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,405.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>405min
2017-06-30 20:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 20:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 20:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2685.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2685min
2017-06-30 20:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 20:45:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 21:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,420.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>420min
2017-06-30 21:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 21:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 21:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 21:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2700.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2700min
2017-06-30 21:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 21:00:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 21:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,435.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>435min
2017-06-30 21:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 21:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 21:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0065065458916579,100.0,0.0,green,none
2017-06-30 21:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2715.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2715min
2017-06-30 21:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 21:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 21:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,450.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>450min
2017-06-30 21:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 21:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 21:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 21:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2730.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2730min
2017-06-30 21:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 21:30:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 21:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,465.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>465min
2017-06-30 21:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 21:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 21:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 21:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2745.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2745min
2017-06-30 21:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 21:45:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 22:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,480.0,15.19259773313387,0.024289028884425,80.0,0.19999999999999996,yellow,24h runtime load>1335min; continuous runtime>480min
2017-06-30 22:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 22:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2760.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2760min
2017-06-30 22:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 22:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,15.0,30.95235953226707,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 22:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,495.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>495min
2017-06-30 22:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 22:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2775.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2775min
2017-06-30 22:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 22:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.95235953226707,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-06-30 22:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,510.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>510min
2017-06-30 22:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 22:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2790.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2790min
2017-06-30 22:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 22:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,15.0,30.95235953226707,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 22:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,525.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>525min
2017-06-30 22:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 22:45:00,G71F12Pp1,G71F12,7.0,150.0,0.0,15.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 22:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2805.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2805min
2017-06-30 22:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 22:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.88206510680819,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 23:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,540.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>540min
2017-06-30 23:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 23:00:00,G71F12Pp1,G71F12,7.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2820.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2820min
2017-06-30 23:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 23:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,15.0,30.88206510680819,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-06-30 23:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,555.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>555min
2017-06-30 23:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 23:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2835.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2835min
2017-06-30 23:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 23:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,30.88206510680819,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-06-30 23:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,570.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>570min
2017-06-30 23:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 23:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2850.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2850min
2017-06-30 23:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 23:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.88206510680819,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-06-30 23:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,585.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>585min
2017-06-30 23:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-06-30 23:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-06-30 23:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2865.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2865min
2017-06-30 23:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-06-30 23:45:00,G80F13Pp1,G80F13,21.0,315.0,0.0,15.0,30.88206510680819,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 00:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,600.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>600min
2017-07-01 00:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 00:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2880.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2880min
2017-07-01 00:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 00:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,30.88206510680819,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 00:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,615.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>615min
2017-07-01 00:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 00:15:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2895.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2895min
2017-07-01 00:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 00:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,15.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 00:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,630.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>630min
2017-07-01 00:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 00:30:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2910.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2910min
2017-07-01 00:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 00:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 00:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,645.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>645min
2017-07-01 00:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 00:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 00:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2925.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2925min
2017-07-01 00:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 00:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 01:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,660.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>660min
2017-07-01 01:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 01:00:00,G71F12Pp1,G71F12,6.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2940.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2940min
2017-07-01 01:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 01:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,15.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 01:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,675.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>675min
2017-07-01 01:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 01:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2955.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2955min
2017-07-01 01:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 01:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 01:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,690.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>690min
2017-07-01 01:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 01:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2970.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2970min
2017-07-01 01:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 01:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 01:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,705.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>705min
2017-07-01 01:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 01:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 01:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,2985.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2985min
2017-07-01 01:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 01:45:00,G80F13Pp1,G80F13,22.0,330.0,0.0,15.0,31.0015267094948,0.0469681424145417,88.0,0.12,green,24h starts=22
2017-07-01 02:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,720.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>720min
2017-07-01 02:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 02:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3000.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3000min
2017-07-01 02:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 02:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 02:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,735.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>735min
2017-07-01 02:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 02:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3015.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3015min
2017-07-01 02:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 02:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 02:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,750.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>750min
2017-07-01 02:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 02:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3030.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3030min
2017-07-01 02:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 02:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 02:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,765.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>765min
2017-07-01 02:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 02:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 02:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3045.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3045min
2017-07-01 02:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 02:45:00,G80F13Pp1,G80F13,22.0,330.0,0.0,15.0,31.0015267094948,0.0469681424145417,88.0,0.12,green,24h starts=22
2017-07-01 03:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,780.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>780min
2017-07-01 03:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 03:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3060.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3060min
2017-07-01 03:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 03:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 03:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,795.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>795min
2017-07-01 03:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 03:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3075.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3075min
2017-07-01 03:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 03:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 03:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,810.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>810min
2017-07-01 03:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 03:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3090.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3090min
2017-07-01 03:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 03:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 03:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,825.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>825min
2017-07-01 03:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 03:45:00,G71F12Pp1,G71F12,6.0,135.0,0.0,15.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 03:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3105.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3105min
2017-07-01 03:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 03:45:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 04:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,840.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>840min
2017-07-01 04:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 04:00:00,G71F12Pp1,G71F12,6.0,150.0,0.0,30.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3120.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3120min
2017-07-01 04:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 04:00:00,G80F13Pp1,G80F13,22.0,330.0,0.0,15.0,31.0015267094948,0.0469681424145417,88.0,0.12,green,24h starts=22
2017-07-01 04:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,855.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>855min
2017-07-01 04:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 04:15:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3135.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3135min
2017-07-01 04:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 04:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 04:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,870.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>870min
2017-07-01 04:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
