timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-07-01 04:30:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3150.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3150min
2017-07-01 04:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 04:30:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 04:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,885.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>885min
2017-07-01 04:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 04:45:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 04:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3165.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3165min
2017-07-01 04:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 04:45:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 05:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,900.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>900min
2017-07-01 05:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 05:00:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3180.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3180min
2017-07-01 05:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 05:00:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 05:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,915.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>915min
2017-07-01 05:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 05:15:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3195.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3195min
2017-07-01 05:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 05:15:00,G80F13Pp1,G80F13,21.0,315.0,0.0,0.0,31.0015267094948,0.0469681424145417,89.0,0.10999999999999999,green,24h starts=21
2017-07-01 05:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,930.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>930min
2017-07-01 05:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 05:30:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3210.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3210min
2017-07-01 05:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 05:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 05:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,945.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>945min
2017-07-01 05:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 05:45:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 05:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3225.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3225min
2017-07-01 05:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 05:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 06:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,960.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>960min
2017-07-01 06:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 06:00:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3240.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3240min
2017-07-01 06:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 06:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 06:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,975.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>975min
2017-07-01 06:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 06:15:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3255.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3255min
2017-07-01 06:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 06:15:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 06:30:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,990.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>990min
2017-07-01 06:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 06:30:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3270.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3270min
2017-07-01 06:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 06:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 06:45:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,1005.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>1005min
2017-07-01 06:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 06:45:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 06:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3285.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3285min
2017-07-01 06:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 06:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 07:00:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,1020.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>1020min
2017-07-01 07:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 07:00:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3300.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3300min
2017-07-01 07:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 07:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 07:15:00,G70F11Pp1,G70F11,3.0,1335.0,0.0,1035.0,15.19259773313387,0.024289028884425,73.0,0.27,yellow,24h runtime load>1335min; continuous runtime>1035min
2017-07-01 07:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.024289028884425,100.0,0.0,green,none
2017-07-01 07:15:00,G71F12Pp1,G71F12,6.0,150.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3315.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3315min
2017-07-01 07:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 07:15:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 07:30:00,G70F11Pp1,G70F11,3.0,1350.0,0.0,1050.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1350min; continuous runtime>1050min
2017-07-01 07:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 07:30:00,G71F12Pp1,G71F12,5.0,135.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3330.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3330min
2017-07-01 07:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 07:30:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 07:45:00,G70F11Pp1,G70F11,3.0,1365.0,0.0,1065.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1365min; continuous runtime>1065min
2017-07-01 07:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 07:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 07:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3345.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3345min
2017-07-01 07:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 07:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 08:00:00,G70F11Pp1,G70F11,3.0,1380.0,0.0,1080.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1080min
2017-07-01 08:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 08:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3360.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3360min
2017-07-01 08:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 08:00:00,G80F13Pp1,G80F13,20.0,300.0,0.0,0.0,31.0015267094948,0.0469681424145417,90.0,0.09999999999999998,green,24h starts=20
2017-07-01 08:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1095.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1095min
2017-07-01 08:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 08:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3375.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3375min
2017-07-01 08:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 08:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 08:30:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1110.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1110min
2017-07-01 08:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 08:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3390.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3390min
2017-07-01 08:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 08:30:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 08:45:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1125.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1125min
2017-07-01 08:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 08:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 08:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3405.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3405min
2017-07-01 08:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 08:45:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 09:00:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1140.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1140min
2017-07-01 09:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 09:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3420.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3420min
2017-07-01 09:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 09:00:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 09:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1155.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1155min
2017-07-01 09:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 09:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3435.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3435min
2017-07-01 09:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 09:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 09:30:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1170.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1170min
2017-07-01 09:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 09:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3450.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3450min
2017-07-01 09:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 09:30:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 09:45:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1185.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1185min
2017-07-01 09:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 09:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 09:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3465.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3465min
2017-07-01 09:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 09:45:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 10:00:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1200.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1200min
2017-07-01 10:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 10:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3480.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3480min
2017-07-01 10:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 10:00:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,31.0015267094948,0.0469681424145417,91.0,0.08999999999999997,green,24h starts=19
2017-07-01 10:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1215.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1215min
2017-07-01 10:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 10:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3495.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3495min
2017-07-01 10:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 10:15:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0469681424145417,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 10:30:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1230.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1230min
2017-07-01 10:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 10:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3510.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3510min
2017-07-01 10:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 10:30:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0469681424145417,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 10:45:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1245.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1245min
2017-07-01 10:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 10:45:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 10:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3525.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3525min
2017-07-01 10:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 10:45:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0469681424145417,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 11:00:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1260.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1260min
2017-07-01 11:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 11:00:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3540.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3540min
2017-07-01 11:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 11:00:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0469681424145417,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 11:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1275.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1275min
2017-07-01 11:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 11:15:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3555.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3555min
2017-07-01 11:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 11:15:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0434422321140203,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 11:30:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1290.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1290min
2017-07-01 11:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 11:30:00,G71F12Pp1,G71F12,5.0,120.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3570.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3570min
2017-07-01 11:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 11:30:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0434422321140203,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 11:45:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1305.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1305min
2017-07-01 11:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 11:45:00,G71F12Pp1,G71F12,4.0,105.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 11:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3585.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3585min
2017-07-01 11:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 11:45:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0434422321140203,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 12:00:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1320.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1320min
2017-07-01 12:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 12:00:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3600.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3600min
2017-07-01 12:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 12:00:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0434422321140203,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 12:15:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1335.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1335min
2017-07-01 12:15:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 12:15:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3615.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3615min
2017-07-01 12:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 12:15:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,31.0015267094948,0.0434422321140203,92.0,0.07999999999999996,green,24h starts=18
2017-07-01 12:30:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1350.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1350min
2017-07-01 12:30:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 12:30:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3630.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3630min
2017-07-01 12:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 12:30:00,G80F13Pp1,G80F13,17.0,255.0,0.0,0.0,31.0015267094948,0.0434422321140203,93.0,0.06999999999999995,green,24h starts=17
2017-07-01 12:45:00,G70F11Pp1,G70F11,2.0,1380.0,0.0,1365.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1380min; continuous runtime>1365min
2017-07-01 12:45:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 12:45:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 12:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3645.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3645min
2017-07-01 12:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 12:45:00,G80F13Pp1,G80F13,17.0,255.0,0.0,0.0,31.0015267094948,0.0434422321140203,93.0,0.06999999999999995,green,24h starts=17
2017-07-01 13:00:00,G70F11Pp1,G70F11,2.0,1395.0,0.0,1380.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1395min; continuous runtime>1380min
2017-07-01 13:00:00,G70F11Pp2,G70F11,1.0,15.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 13:00:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3660.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3660min
2017-07-01 13:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 13:00:00,G80F13Pp1,G80F13,16.0,240.0,0.0,0.0,31.0015267094948,0.0434422321140203,94.0,0.06000000000000005,green,24h starts=16
2017-07-01 13:15:00,G70F11Pp1,G70F11,1.0,1395.0,0.0,1395.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1395min; continuous runtime>1395min
2017-07-01 13:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 13:15:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3675.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3675min
2017-07-01 13:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 13:15:00,G80F13Pp1,G80F13,16.0,240.0,0.0,0.0,31.0015267094948,0.0434422321140203,94.0,0.06000000000000005,green,24h starts=16
2017-07-01 13:30:00,G70F11Pp1,G70F11,1.0,1410.0,0.0,1410.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1410min; continuous runtime>1410min
2017-07-01 13:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 13:30:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3690.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3690min
2017-07-01 13:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0448758436395082,100.0,0.0,green,none
2017-07-01 13:30:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,31.0015267094948,0.0434422321140203,95.0,0.050000000000000044,green,24h starts=15
2017-07-01 13:45:00,G70F11Pp1,G70F11,1.0,1425.0,0.0,1425.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1425min; continuous runtime>1425min
2017-07-01 13:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 13:45:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 13:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3705.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3705min
2017-07-01 13:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.0234844323897944,100.0,0.0,green,none
2017-07-01 13:45:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,31.0015267094948,0.0434422321140203,95.0,0.050000000000000044,green,24h starts=15
2017-07-01 14:00:00,G70F11Pp1,G70F11,1.0,1440.0,0.0,1440.0,15.19259773313387,0.0223701006444058,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1440min
2017-07-01 14:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0223701006444058,100.0,0.0,green,none
2017-07-01 14:00:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3720.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3720min
2017-07-01 14:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.30921921033668,0.023436660900389,100.0,0.0,green,none
2017-07-01 14:00:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,31.0015267094948,0.0434422321140203,95.0,0.050000000000000044,green,24h starts=15
2017-07-01 14:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1455.0,15.19259773313387,0.00055741940975,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1455min
2017-07-01 14:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.00055741940975,100.0,0.0,green,none
2017-07-01 14:15:00,G71F12Pp1,G71F12,4.0,90.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3735.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3735min
2017-07-01 14:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,27.051274915343964,0.023436660900389,100.0,0.0,green,none
2017-07-01 14:15:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,31.0015267094948,0.0434422321140203,95.0,0.050000000000000044,green,24h starts=15
2017-07-01 14:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1470.0,15.19259773313387,0.00055741940975,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1470min
2017-07-01 14:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.00055741940975,100.0,0.0,green,none
2017-07-01 14:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3750.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3750min
2017-07-01 14:30:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,26.75990711302383,0.023436660900389,100.0,0.0,green,none
2017-07-01 14:30:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,31.0015267094948,0.0434422321140203,95.0,0.050000000000000044,green,24h starts=15
2017-07-01 14:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1485.0,15.19259773313387,0.00055741940975,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1485min
2017-07-01 14:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.00055741940975,100.0,0.0,green,none
2017-07-01 14:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 14:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3765.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3765min
2017-07-01 14:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,26.08060052614473,0.023436660900389,100.0,0.0,green,none
2017-07-01 14:45:00,G80F13Pp1,G80F13,14.0,210.0,0.0,0.0,31.0015267094948,0.0434422321140203,96.0,0.040000000000000036,green,24h starts=14
2017-07-01 15:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1500.0,15.19259773313387,0.00055741940975,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1500min
2017-07-01 15:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.00055741940975,100.0,0.0,green,none
2017-07-01 15:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3780.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3780min
2017-07-01 15:00:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,24.8567589282514,0.023436660900389,100.0,0.0,green,none
2017-07-01 15:00:00,G80F13Pp1,G80F13,14.0,210.0,0.0,0.0,31.0015267094948,0.0434422321140203,96.0,0.040000000000000036,green,24h starts=14
2017-07-01 15:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1515.0,15.19259773313387,0.00055741940975,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1515min
2017-07-01 15:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.00055741940975,100.0,0.0,green,none
2017-07-01 15:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3795.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3795min
2017-07-01 15:15:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,0.0,20.67239223128089,0.023436660900389,100.0,0.0,green,none
2017-07-01 15:15:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,31.0015267094948,0.0434422321140203,97.0,0.030000000000000027,green,24h starts=13
2017-07-01 15:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1530.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1530min
2017-07-01 15:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 15:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3810.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3810min
2017-07-01 15:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.023436660900389,100.0,0.0,green,none
2017-07-01 15:30:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,31.0015267094948,0.0434422321140203,97.0,0.030000000000000027,green,24h starts=13
2017-07-01 15:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1545.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1545min
2017-07-01 15:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 15:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 15:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3825.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3825min
2017-07-01 15:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 15:45:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,31.0015267094948,0.0434422321140203,98.0,0.020000000000000018,green,24h starts=12
2017-07-01 16:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1560.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1560min
2017-07-01 16:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 16:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3840.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3840min
2017-07-01 16:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 16:00:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,31.0015267094948,0.0434422321140203,98.0,0.020000000000000018,green,24h starts=12
2017-07-01 16:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1575.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1575min
2017-07-01 16:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 16:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3855.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3855min
2017-07-01 16:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 16:15:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,31.0015267094948,0.0434422321140203,98.0,0.020000000000000018,green,24h starts=12
2017-07-01 16:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1590.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1590min
2017-07-01 16:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 16:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3870.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3870min
2017-07-01 16:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 16:30:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,31.0015267094948,0.0423770482726094,98.0,0.020000000000000018,green,24h starts=12
2017-07-01 16:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1605.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1605min
2017-07-01 16:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 16:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 16:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3885.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3885min
2017-07-01 16:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 16:45:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,31.0015267094948,0.0423770482726094,98.0,0.020000000000000018,green,24h starts=12
2017-07-01 17:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1620.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1620min
2017-07-01 17:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 17:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3900.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3900min
2017-07-01 17:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 17:00:00,G80F13Pp1,G80F13,11.0,165.0,0.0,0.0,31.0015267094948,0.0423770482726094,99.0,0.010000000000000009,green,24h starts=11
2017-07-01 17:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1635.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1635min
2017-07-01 17:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 17:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3915.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3915min
2017-07-01 17:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 17:15:00,G80F13Pp1,G80F13,11.0,165.0,0.0,0.0,31.0015267094948,0.0423770482726094,99.0,0.010000000000000009,green,24h starts=11
2017-07-01 17:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1650.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1650min
2017-07-01 17:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 17:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3930.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3930min
2017-07-01 17:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 17:30:00,G80F13Pp1,G80F13,10.0,150.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 17:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1665.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1665min
2017-07-01 17:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 17:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 17:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3945.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3945min
2017-07-01 17:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 17:45:00,G80F13Pp1,G80F13,10.0,150.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 18:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1680.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1680min
2017-07-01 18:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 18:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3960.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3960min
2017-07-01 18:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
