timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-07-01 18:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 18:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1695.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1695min
2017-07-01 18:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 18:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3975.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3975min
2017-07-01 18:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 18:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 18:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1710.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1710min
2017-07-01 18:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 18:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0064974500331921,100.0,0.0,green,none
2017-07-01 18:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,3990.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3990min
2017-07-01 18:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 18:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 18:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1725.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1725min
2017-07-01 18:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 18:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 18:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 18:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4005.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4005min
2017-07-01 18:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 18:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 19:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1740.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1740min
2017-07-01 19:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 19:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4020.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4020min
2017-07-01 19:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 19:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 19:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1755.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1755min
2017-07-01 19:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 19:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4035.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4035min
2017-07-01 19:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 19:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 19:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1770.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1770min
2017-07-01 19:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 19:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4050.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4050min
2017-07-01 19:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 19:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 19:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1785.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1785min
2017-07-01 19:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 19:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.236134758090864,0.0063943087166408,100.0,0.0,green,none
2017-07-01 19:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4065.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4065min
2017-07-01 19:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 19:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 20:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1800.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1800min
2017-07-01 20:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 20:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4080.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4080min
2017-07-01 20:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 20:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 20:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1815.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1815min
2017-07-01 20:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 20:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4095.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4095min
2017-07-01 20:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 20:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 20:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1830.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1830min
2017-07-01 20:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 20:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4110.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4110min
2017-07-01 20:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 20:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 20:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1845.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1845min
2017-07-01 20:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 20:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 20:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4125.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4125min
2017-07-01 20:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 20:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 21:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1860.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1860min
2017-07-01 21:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 21:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 21:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.215518622273762,0.0063943087166408,100.0,0.0,green,none
2017-07-01 21:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4140.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4140min
2017-07-01 21:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 21:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 21:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1875.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1875min
2017-07-01 21:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 21:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.0063943087166408,100.0,0.0,green,none
2017-07-01 21:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.0063943087166408,100.0,0.0,green,none
2017-07-01 21:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4155.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4155min
2017-07-01 21:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 21:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 21:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1890.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1890min
2017-07-01 21:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 21:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 21:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 21:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4170.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4170min
2017-07-01 21:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 21:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 21:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1905.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1905min
2017-07-01 21:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 21:45:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 21:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 21:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4185.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4185min
2017-07-01 21:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 21:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 22:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1920.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1920min
2017-07-01 22:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 22:00:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4200.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4200min
2017-07-01 22:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 22:00:00,G80F13Pp1,G80F13,8.0,120.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 22:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1935.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1935min
2017-07-01 22:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 22:15:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4215.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4215min
2017-07-01 22:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 22:15:00,G80F13Pp1,G80F13,8.0,120.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 22:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1950.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1950min
2017-07-01 22:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 22:30:00,G71F12Pp1,G71F12,2.0,45.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4230.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4230min
2017-07-01 22:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 22:30:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 22:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1965.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1965min
2017-07-01 22:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 22:45:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 22:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4245.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4245min
2017-07-01 22:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 22:45:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 23:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1980.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1980min
2017-07-01 23:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 23:00:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4260.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4260min
2017-07-01 23:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 23:00:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 23:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,1995.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>1995min
2017-07-01 23:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 23:15:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4275.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4275min
2017-07-01 23:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 23:15:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 23:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2010.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2010min
2017-07-01 23:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 23:30:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4290.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4290min
2017-07-01 23:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 23:30:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-01 23:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2025.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2025min
2017-07-01 23:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-01 23:45:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-01 23:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4305.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4305min
2017-07-01 23:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-01 23:45:00,G80F13Pp1,G80F13,5.0,75.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-02 00:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2040.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2040min
2017-07-02 00:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 00:00:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4320.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4320min
2017-07-02 00:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 00:00:00,G80F13Pp1,G80F13,5.0,75.0,0.0,0.0,31.0015267094948,0.0423770482726094,100.0,0.0,green,none
2017-07-02 00:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2055.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2055min
2017-07-02 00:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 00:15:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4335.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4335min
2017-07-02 00:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 00:15:00,G80F13Pp1,G80F13,4.0,60.0,0.0,0.0,30.94794840449893,0.0423770482726094,100.0,0.0,green,none
2017-07-02 00:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2070.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2070min
2017-07-02 00:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 00:30:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4350.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4350min
2017-07-02 00:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 00:30:00,G80F13Pp1,G80F13,4.0,60.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 00:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2085.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2085min
2017-07-02 00:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 00:45:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 00:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4365.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4365min
2017-07-02 00:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 00:45:00,G80F13Pp1,G80F13,4.0,60.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 01:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2100.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2100min
2017-07-02 01:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 01:00:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4380.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4380min
2017-07-02 01:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 01:00:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 01:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2115.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2115min
2017-07-02 01:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 01:15:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4395.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4395min
2017-07-02 01:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 01:15:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 01:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2130.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2130min
2017-07-02 01:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 01:30:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4410.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4410min
2017-07-02 01:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 01:30:00,G80F13Pp1,G80F13,3.0,45.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 01:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2145.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2145min
2017-07-02 01:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 01:45:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 01:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4425.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4425min
2017-07-02 01:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 01:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 02:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2160.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2160min
2017-07-02 02:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 02:00:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4440.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4440min
2017-07-02 02:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 02:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 02:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2175.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2175min
2017-07-02 02:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 02:15:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4455.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4455min
2017-07-02 02:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 02:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 02:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2190.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2190min
2017-07-02 02:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 02:30:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4470.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4470min
2017-07-02 02:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 02:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 02:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2205.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2205min
2017-07-02 02:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 02:45:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.2291940182112855,0.006433914409162,100.0,0.0,green,none
2017-07-02 02:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4485.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4485min
2017-07-02 02:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 02:45:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 03:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2220.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2220min
2017-07-02 03:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 03:00:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.249659897624264,0.006433914409162,100.0,0.0,green,none
2017-07-02 03:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.006433914409162,100.0,0.0,green,none
2017-07-02 03:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4500.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4500min
2017-07-02 03:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 03:00:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 03:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2235.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2235min
2017-07-02 03:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 03:15:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4515.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4515min
2017-07-02 03:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 03:15:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 03:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2250.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2250min
2017-07-02 03:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 03:30:00,G71F12Pp1,G71F12,1.0,30.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4530.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4530min
2017-07-02 03:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 03:30:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 03:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2265.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2265min
2017-07-02 03:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 03:45:00,G71F12Pp1,G71F12,0.0,15.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 03:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4545.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4545min
2017-07-02 03:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 03:45:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 04:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2280.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2280min
2017-07-02 04:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 04:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4560.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4560min
2017-07-02 04:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 04:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0420443965853114,100.0,0.0,green,none
2017-07-02 04:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2295.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2295min
2017-07-02 04:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 04:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4575.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4575min
2017-07-02 04:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 04:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 04:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2310.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2310min
2017-07-02 04:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 04:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4590.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4590min
2017-07-02 04:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 04:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 04:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2325.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2325min
2017-07-02 04:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 04:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 04:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4605.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4605min
2017-07-02 04:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 04:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 05:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2340.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2340min
2017-07-02 05:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 05:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4620.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4620min
2017-07-02 05:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 05:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 05:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2355.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2355min
2017-07-02 05:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 05:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4635.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4635min
2017-07-02 05:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 05:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 05:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2370.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2370min
2017-07-02 05:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 05:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4650.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4650min
2017-07-02 05:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 05:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 05:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2385.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2385min
2017-07-02 05:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 05:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 05:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4665.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4665min
2017-07-02 05:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 05:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 06:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2400.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2400min
2017-07-02 06:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 06:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4680.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4680min
2017-07-02 06:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 06:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 06:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2415.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2415min
2017-07-02 06:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 06:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4695.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4695min
2017-07-02 06:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 06:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 06:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2430.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2430min
2017-07-02 06:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 06:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4710.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4710min
2017-07-02 06:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 06:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 06:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2445.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2445min
2017-07-02 06:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 06:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 06:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4725.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4725min
2017-07-02 06:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 06:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 07:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2460.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2460min
2017-07-02 07:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 07:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4740.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4740min
2017-07-02 07:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 07:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 07:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2475.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2475min
2017-07-02 07:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 07:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4755.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4755min
2017-07-02 07:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 07:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 07:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2490.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2490min
2017-07-02 07:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 07:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4770.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4770min
2017-07-02 07:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 07:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 07:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2505.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2505min
2017-07-02 07:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 07:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 07:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4785.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4785min
2017-07-02 07:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 07:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 08:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2520.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2520min
2017-07-02 08:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 08:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4800.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4800min
2017-07-02 08:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 08:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 08:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2535.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2535min
2017-07-02 08:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 08:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4815.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4815min
2017-07-02 08:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 08:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 08:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2550.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2550min
2017-07-02 08:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 08:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4830.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4830min
2017-07-02 08:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 08:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 08:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2565.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2565min
2017-07-02 08:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 08:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 08:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
