timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-07-02 08:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4845.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4845min
2017-07-02 08:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 08:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 09:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2580.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2580min
2017-07-02 09:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 09:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4860.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4860min
2017-07-02 09:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 09:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 09:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2595.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2595min
2017-07-02 09:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 09:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4875.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4875min
2017-07-02 09:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 09:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 09:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2610.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2610min
2017-07-02 09:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 09:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4890.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4890min
2017-07-02 09:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 09:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 09:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2625.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2625min
2017-07-02 09:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 09:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 09:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4905.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4905min
2017-07-02 09:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 09:45:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 10:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2640.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2640min
2017-07-02 10:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 10:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4920.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4920min
2017-07-02 10:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 10:00:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 10:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2655.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2655min
2017-07-02 10:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 10:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4935.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4935min
2017-07-02 10:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 10:15:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 10:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2670.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2670min
2017-07-02 10:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 10:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4950.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4950min
2017-07-02 10:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 10:30:00,G80F13Pp1,G80F13,0.0,0.0,0.0,0.0,30.94794840449893,0.0472374514133144,100.0,0.0,green,none
2017-07-02 10:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2685.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2685min
2017-07-02 10:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 10:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 10:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4965.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4965min
2017-07-02 10:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 10:45:00,G80F13Pp1,G80F13,1.0,15.0,0.0,15.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 11:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2700.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2700min
2017-07-02 11:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 11:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4980.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4980min
2017-07-02 11:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 11:00:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 11:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2715.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2715min
2017-07-02 11:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 11:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,4995.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>4995min
2017-07-02 11:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 11:15:00,G80F13Pp1,G80F13,1.0,15.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 11:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2730.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2730min
2017-07-02 11:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 11:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5010.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5010min
2017-07-02 11:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 11:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,15.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 11:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2745.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2745min
2017-07-02 11:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 11:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 11:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5025.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5025min
2017-07-02 11:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 11:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 12:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2760.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2760min
2017-07-02 12:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 12:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5040.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5040min
2017-07-02 12:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 12:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 12:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2775.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2775min
2017-07-02 12:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 12:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5055.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5055min
2017-07-02 12:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 12:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 12:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2790.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2790min
2017-07-02 12:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 12:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5070.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5070min
2017-07-02 12:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 12:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 12:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2805.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2805min
2017-07-02 12:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 12:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 12:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5085.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5085min
2017-07-02 12:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 12:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 13:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2820.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2820min
2017-07-02 13:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 13:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5100.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5100min
2017-07-02 13:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 13:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 13:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2835.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2835min
2017-07-02 13:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 13:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5115.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5115min
2017-07-02 13:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 13:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 13:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2850.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2850min
2017-07-02 13:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 13:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5130.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5130min
2017-07-02 13:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 13:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 13:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2865.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2865min
2017-07-02 13:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 13:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 13:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5145.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5145min
2017-07-02 13:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 13:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 14:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2880.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2880min
2017-07-02 14:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 14:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5160.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5160min
2017-07-02 14:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 14:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 14:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2895.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2895min
2017-07-02 14:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 14:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5175.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5175min
2017-07-02 14:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 14:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 14:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2910.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2910min
2017-07-02 14:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 14:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5190.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5190min
2017-07-02 14:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 14:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 14:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2925.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2925min
2017-07-02 14:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 14:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 14:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5205.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5205min
2017-07-02 14:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 14:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 15:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2940.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2940min
2017-07-02 15:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 15:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5220.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5220min
2017-07-02 15:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 15:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 15:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2955.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2955min
2017-07-02 15:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 15:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5235.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5235min
2017-07-02 15:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 15:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 15:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2970.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2970min
2017-07-02 15:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 15:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5250.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5250min
2017-07-02 15:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 15:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 15:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,2985.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>2985min
2017-07-02 15:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 15:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 15:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5265.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5265min
2017-07-02 15:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 15:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 16:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3000.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3000min
2017-07-02 16:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 16:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5280.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5280min
2017-07-02 16:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 16:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 16:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3015.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3015min
2017-07-02 16:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 16:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5295.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5295min
2017-07-02 16:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 16:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 16:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3030.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3030min
2017-07-02 16:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 16:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5310.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5310min
2017-07-02 16:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 16:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 16:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3045.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3045min
2017-07-02 16:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 16:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 16:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5325.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5325min
2017-07-02 16:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 16:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 17:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3060.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3060min
2017-07-02 17:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 17:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5340.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5340min
2017-07-02 17:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 17:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 17:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3075.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3075min
2017-07-02 17:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 17:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5355.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5355min
2017-07-02 17:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 17:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 17:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3090.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3090min
2017-07-02 17:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 17:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5370.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5370min
2017-07-02 17:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 17:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 17:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3105.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3105min
2017-07-02 17:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 17:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 17:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5385.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5385min
2017-07-02 17:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 17:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 18:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3120.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3120min
2017-07-02 18:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 18:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5400.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5400min
2017-07-02 18:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 18:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 18:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3135.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3135min
2017-07-02 18:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 18:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5415.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5415min
2017-07-02 18:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 18:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 18:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3150.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3150min
2017-07-02 18:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 18:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5430.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5430min
2017-07-02 18:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 18:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 18:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3165.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3165min
2017-07-02 18:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 18:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 18:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5445.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5445min
2017-07-02 18:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 18:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 19:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3180.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3180min
2017-07-02 19:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 19:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5460.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5460min
2017-07-02 19:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 19:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 19:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3195.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3195min
2017-07-02 19:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 19:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5475.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5475min
2017-07-02 19:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 19:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 19:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3210.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3210min
2017-07-02 19:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 19:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5490.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5490min
2017-07-02 19:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 19:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 19:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3225.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3225min
2017-07-02 19:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 19:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 19:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5505.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5505min
2017-07-02 19:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 19:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 20:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3240.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3240min
2017-07-02 20:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 20:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5520.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5520min
2017-07-02 20:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 20:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 20:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3255.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3255min
2017-07-02 20:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 20:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5535.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5535min
2017-07-02 20:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 20:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 20:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3270.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3270min
2017-07-02 20:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 20:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5550.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5550min
2017-07-02 20:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 20:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 20:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3285.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3285min
2017-07-02 20:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 20:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 20:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5565.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5565min
2017-07-02 20:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 20:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 21:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3300.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3300min
2017-07-02 21:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 21:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5580.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5580min
2017-07-02 21:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 21:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 21:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3315.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3315min
2017-07-02 21:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 21:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5595.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5595min
2017-07-02 21:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 21:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 21:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3330.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3330min
2017-07-02 21:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 21:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5610.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5610min
2017-07-02 21:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 21:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.86259985411632,0.0472374514133144,100.0,0.0,green,none
2017-07-02 21:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3345.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3345min
2017-07-02 21:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 21:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 21:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5625.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5625min
2017-07-02 21:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 21:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 22:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3360.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3360min
2017-07-02 22:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 22:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5640.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5640min
2017-07-02 22:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 22:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 22:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3375.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3375min
2017-07-02 22:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 22:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5655.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5655min
2017-07-02 22:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 22:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 22:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3390.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3390min
2017-07-02 22:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 22:30:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:30:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5670.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5670min
2017-07-02 22:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 22:30:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 22:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3405.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3405min
2017-07-02 22:45:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 22:45:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:45:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 22:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5685.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5685min
2017-07-02 22:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 22:45:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 23:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3420.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3420min
2017-07-02 23:00:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 23:00:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 23:00:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 23:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5700.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5700min
2017-07-02 23:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 23:00:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 23:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3435.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3435min
2017-07-02 23:15:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
2017-07-02 23:15:00,G71F12Pp1,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 23:15:00,G71F12Pp2,G71F12,0.0,0.0,0.0,0.0,6.249659897624264,0.0068733167335459,100.0,0.0,green,none
2017-07-02 23:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,5715.0,0.0,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>5715min
2017-07-02 23:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,15.39386500146354,0.0,100.0,0.0,green,none
2017-07-02 23:15:00,G80F13Pp1,G80F13,2.0,30.0,0.0,0.0,30.87247505345886,0.0472374514133144,100.0,0.0,green,none
2017-07-02 23:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,3450.0,15.19259773313387,0.0,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>3450min
2017-07-02 23:30:00,G70F11Pp2,G70F11,0.0,0.0,0.0,0.0,15.19259773313387,0.0,100.0,0.0,green,none
