timestamp,pump_id,pump_station_id,startup_count_24h,runtime_min_24h,repeated_start_count_30min,continuous_runtime_min,max_forebay_percent_full,max_abs_level_change_rate_m_per_min,health_score,fatigue_index,safety_grade,deduction_detail
2017-07-03 13:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 13:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6585.0,74.99873217931145,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6585min
2017-07-03 13:45:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,65.14579211062966,0.0907185304407589,100.0,0.0,green,none
2017-07-03 13:45:00,G80F13Pp1,G80F13,4.0,60.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 14:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4320.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4320min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6600.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6600min
2017-07-03 14:00:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,66.80974832209152,0.0907185304407589,100.0,0.0,green,none
2017-07-03 14:00:00,G80F13Pp1,G80F13,5.0,75.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 14:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4335.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4335min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6615.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6615min
2017-07-03 14:15:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 14:15:00,G80F13Pp1,G80F13,5.0,75.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 14:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4350.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4350min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6630.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6630min
2017-07-03 14:30:00,G71F68Yp1,G71F68Y,0.0,0.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 14:30:00,G80F13Pp1,G80F13,6.0,90.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 14:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4365.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4365min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:45:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 14:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 14:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6645.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6645min
2017-07-03 14:45:00,G71F68Yp1,G71F68Y,1.0,15.0,0.0,15.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 14:45:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 15:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4380.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4380min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6660.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6660min
2017-07-03 15:00:00,G71F68Yp1,G71F68Y,1.0,30.0,0.0,30.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 15:00:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 15:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4395.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4395min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6675.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6675min
2017-07-03 15:15:00,G71F68Yp1,G71F68Y,1.0,45.0,0.0,45.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 15:15:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 15:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4410.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4410min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6690.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6690min
2017-07-03 15:30:00,G71F68Yp1,G71F68Y,1.0,60.0,0.0,60.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 15:30:00,G80F13Pp1,G80F13,6.0,90.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 15:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4425.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4425min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:45:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 15:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 15:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6705.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6705min
2017-07-03 15:45:00,G71F68Yp1,G71F68Y,1.0,75.0,0.0,75.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 15:45:00,G80F13Pp1,G80F13,7.0,105.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 16:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4440.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4440min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6720.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6720min
2017-07-03 16:00:00,G71F68Yp1,G71F68Y,1.0,90.0,0.0,90.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 16:00:00,G80F13Pp1,G80F13,7.0,105.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 16:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4455.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4455min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6735.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6735min
2017-07-03 16:15:00,G71F68Yp1,G71F68Y,1.0,105.0,0.0,105.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 16:15:00,G80F13Pp1,G80F13,8.0,120.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 16:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4470.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4470min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6750.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6750min
2017-07-03 16:30:00,G71F68Yp1,G71F68Y,1.0,120.0,0.0,120.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 16:30:00,G80F13Pp1,G80F13,8.0,120.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 16:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4485.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4485min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:45:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 16:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 16:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6765.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6765min
2017-07-03 16:45:00,G71F68Yp1,G71F68Y,1.0,135.0,0.0,135.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 16:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 17:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4500.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4500min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6780.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6780min
2017-07-03 17:00:00,G71F68Yp1,G71F68Y,1.0,150.0,0.0,150.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 17:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 17:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4515.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4515min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6795.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6795min
2017-07-03 17:15:00,G71F68Yp1,G71F68Y,1.0,165.0,0.0,165.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 17:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 17:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4530.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4530min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6810.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6810min
2017-07-03 17:30:00,G71F68Yp1,G71F68Y,1.0,180.0,0.0,180.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 17:30:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 17:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4545.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4545min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:45:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 17:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 17:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6825.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6825min
2017-07-03 17:45:00,G71F68Yp1,G71F68Y,1.0,195.0,0.0,195.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 17:45:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 18:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4560.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4560min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6840.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6840min
2017-07-03 18:00:00,G71F68Yp1,G71F68Y,1.0,210.0,0.0,210.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 18:00:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 18:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4575.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4575min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6855.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6855min
2017-07-03 18:15:00,G71F68Yp1,G71F68Y,1.0,225.0,0.0,225.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 18:15:00,G80F13Pp1,G80F13,9.0,135.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 18:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4590.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4590min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:30:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6870.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6870min
2017-07-03 18:30:00,G71F68Yp1,G71F68Y,1.0,240.0,0.0,240.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 18:30:00,G80F13Pp1,G80F13,10.0,150.0,0.0,15.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 18:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4605.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4605min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:45:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 18:45:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 18:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6885.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6885min
2017-07-03 18:45:00,G71F68Yp1,G71F68Y,1.0,255.0,0.0,255.0,66.87833408591932,0.0907185304407589,95.0,0.050000000000000044,green,continuous runtime>255min
2017-07-03 18:45:00,G80F13Pp1,G80F13,10.0,150.0,0.0,0.0,30.87247505345886,0.0469918087593184,100.0,0.0,green,none
2017-07-03 19:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4620.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4620min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:00:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:00:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6900.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6900min
2017-07-03 19:00:00,G71F68Yp1,G71F68Y,1.0,270.0,0.0,270.0,66.87833408591932,0.0907185304407589,95.0,0.050000000000000044,green,continuous runtime>270min
2017-07-03 19:00:00,G80F13Pp1,G80F13,11.0,165.0,0.0,15.0,30.87247505345886,0.0469918087593184,99.0,0.010000000000000009,green,24h starts=11
2017-07-03 19:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4635.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4635min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:15:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:15:00,G71F12Pp1,G71F12,2.0,60.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6915.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6915min
2017-07-03 19:15:00,G71F68Yp1,G71F68Y,1.0,285.0,0.0,285.0,66.87833408591932,0.0907185304407589,95.0,0.050000000000000044,green,continuous runtime>285min
2017-07-03 19:15:00,G80F13Pp1,G80F13,11.0,165.0,0.0,0.0,30.87247505345886,0.0469918087593184,99.0,0.010000000000000009,green,24h starts=11
2017-07-03 19:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4650.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4650min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:30:00,G70F11Pp2,G70F11,1.0,135.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,15.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6930.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6930min
2017-07-03 19:30:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,300.0,66.87833408591932,0.0907185304407589,95.0,0.050000000000000044,green,continuous runtime>300min
2017-07-03 19:30:00,G80F13Pp1,G80F13,12.0,180.0,0.0,15.0,30.87247505345886,0.0469918087593184,98.0,0.020000000000000018,green,24h starts=12
2017-07-03 19:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4665.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4665min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:45:00,G70F11Pp2,G70F11,2.0,150.0,0.0,15.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 19:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 19:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6945.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6945min
2017-07-03 19:45:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 19:45:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,30.87247505345886,0.0469918087593184,98.0,0.020000000000000018,green,24h starts=12
2017-07-03 20:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4680.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4680min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:00:00,G70F11Pp2,G70F11,2.0,165.0,0.0,30.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6960.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6960min
2017-07-03 20:00:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 20:00:00,G80F13Pp1,G80F13,12.0,180.0,0.0,0.0,30.87247505345886,0.0469918087593184,98.0,0.020000000000000018,green,24h starts=12
2017-07-03 20:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4695.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4695min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:15:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6975.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6975min
2017-07-03 20:15:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 20:15:00,G80F13Pp1,G80F13,13.0,195.0,0.0,15.0,30.87247505345886,0.0469918087593184,97.0,0.030000000000000027,green,24h starts=13
2017-07-03 20:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4710.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4710min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:30:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,6990.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>6990min
2017-07-03 20:30:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 20:30:00,G80F13Pp1,G80F13,13.0,195.0,0.0,0.0,30.87247505345886,0.0469918087593184,97.0,0.030000000000000027,green,24h starts=13
2017-07-03 20:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4725.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4725min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:45:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 20:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 20:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7005.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7005min
2017-07-03 20:45:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 20:45:00,G80F13Pp1,G80F13,14.0,210.0,0.0,15.0,30.87247505345886,0.0469918087593184,96.0,0.040000000000000036,green,24h starts=14
2017-07-03 21:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4740.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4740min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:00:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7020.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7020min
2017-07-03 21:00:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 21:00:00,G80F13Pp1,G80F13,14.0,210.0,0.0,0.0,30.87247505345886,0.0469918087593184,96.0,0.040000000000000036,green,24h starts=14
2017-07-03 21:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4755.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4755min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:15:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7035.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7035min
2017-07-03 21:15:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 21:15:00,G80F13Pp1,G80F13,15.0,225.0,0.0,15.0,30.87247505345886,0.0469918087593184,95.0,0.050000000000000044,green,24h starts=15
2017-07-03 21:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4770.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4770min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:30:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7050.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7050min
2017-07-03 21:30:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 21:30:00,G80F13Pp1,G80F13,15.0,225.0,0.0,0.0,30.87247505345886,0.0469918087593184,95.0,0.050000000000000044,green,24h starts=15
2017-07-03 21:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4785.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4785min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:45:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 21:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 21:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7065.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7065min
2017-07-03 21:45:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 21:45:00,G80F13Pp1,G80F13,16.0,240.0,0.0,15.0,30.829070185675057,0.0469918087593184,94.0,0.06000000000000005,green,24h starts=16
2017-07-03 22:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4800.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4800min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:00:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7080.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7080min
2017-07-03 22:00:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 22:00:00,G80F13Pp1,G80F13,16.0,240.0,0.0,0.0,30.829070185675057,0.0469918087593184,94.0,0.06000000000000005,green,24h starts=16
2017-07-03 22:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4815.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4815min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:15:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7095.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7095min
2017-07-03 22:15:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 22:15:00,G80F13Pp1,G80F13,17.0,255.0,0.0,15.0,30.829070185675057,0.0469918087593184,93.0,0.06999999999999995,green,24h starts=17
2017-07-03 22:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4830.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4830min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:30:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7110.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7110min
2017-07-03 22:30:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 22:30:00,G80F13Pp1,G80F13,17.0,255.0,0.0,0.0,30.829070185675057,0.0469918087593184,93.0,0.06999999999999995,green,24h starts=17
2017-07-03 22:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4845.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4845min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:45:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 22:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 22:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7125.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7125min
2017-07-03 22:45:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 22:45:00,G80F13Pp1,G80F13,18.0,270.0,0.0,15.0,30.829070185675057,0.0469918087593184,92.0,0.07999999999999996,green,24h starts=18
2017-07-03 23:00:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4860.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4860min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:00:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:00:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:00:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:00:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7140.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7140min
2017-07-03 23:00:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 23:00:00,G80F13Pp1,G80F13,18.0,270.0,0.0,0.0,30.829070185675057,0.0469918087593184,92.0,0.07999999999999996,green,24h starts=18
2017-07-03 23:15:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4875.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4875min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:15:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:15:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:15:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:15:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7155.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7155min
2017-07-03 23:15:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 23:15:00,G80F13Pp1,G80F13,19.0,285.0,0.0,15.0,30.829070185675057,0.0469918087593184,91.0,0.08999999999999997,green,24h starts=19
2017-07-03 23:30:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4890.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4890min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:30:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:30:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:30:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:30:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7170.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7170min
2017-07-03 23:30:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 23:30:00,G80F13Pp1,G80F13,19.0,285.0,0.0,0.0,30.829070185675057,0.0469918087593184,91.0,0.08999999999999997,green,24h starts=19
2017-07-03 23:45:00,G70F11Pp1,G70F11,0.0,1440.0,0.0,4905.0,80.34821465055795,0.201945804695434,60.0,0.4,orange,24h runtime load>1440min; continuous runtime>4905min; forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:45:00,G70F11Pp2,G70F11,2.0,165.0,0.0,0.0,80.34821465055795,0.201945804695434,87.0,0.13,green,forebay>80.3%; level change rate>0.202m/min
2017-07-03 23:45:00,G71F12Pp1,G71F12,3.0,75.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:45:00,G71F12Pp2,G71F12,1.0,30.0,0.0,0.0,10.958350013444528,0.0163576272576851,100.0,0.0,green,none
2017-07-03 23:45:00,G71F320Pp1,G71F320,0.0,1440.0,0.0,7185.0,77.07533098558658,0.0605010541723266,73.0,0.27,yellow,24h runtime load>1440min; continuous runtime>7185min
2017-07-03 23:45:00,G71F68Yp1,G71F68Y,1.0,300.0,0.0,0.0,66.87833408591932,0.0907185304407589,100.0,0.0,green,none
2017-07-03 23:45:00,G80F13Pp1,G80F13,20.0,300.0,0.0,15.0,30.829070185675057,0.0469918087593184,90.0,0.09999999999999998,green,24h starts=20
